# This file was exported by Greenbyte at 2022-01-27 22:24:14. Please see https://www.greenbyte.com for more information about Greenbyte.
2021-03-08 11:49:59,2021-03-08 12:38:17,00:48:18,Warning,718,Battery charge cycle axis 3 error,,Warnings (27),
2021-03-08 12:43:08,2021-03-08 13:10:51,00:27:43,Warning,2125,Timeout brake closed,,Warnings (27),
2021-03-08 12:45:04,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-03-08 12:47:19,-,-,Informational,100010,Brake program 200,,,Full Performance
2021-03-08 12:50:51,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-03-08 13:10:51,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-08 13:10:51,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-03-08 13:10:51,-,-,Informational,100040,Brake program 75,,,Full Performance
2021-03-08 13:10:58,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-08 13:10:58,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-03-08 13:11:01,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-03-08 13:11:02,2021-03-08 13:11:34,00:00:32,Warning,682,Limit switch error 95° axis 2,,Warnings (27),Forced outage
2021-03-08 13:11:20,-,-,Informational,100010,Brake program 200,,,Full Performance
2021-03-08 13:11:34,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-08 13:11:34,-,-,Informational,100100,Open disc brake,,,Full Performance
2021-03-08 13:11:34,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-03-08 13:11:39,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-08 13:14:54,2021-03-08 13:41:12,00:26:18,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2021-03-08 13:14:54,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-03-08 13:41:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-08 13:41:12,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-03-08 13:41:17,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-08 13:46:44,-,-,Informational,100140,System test 1,,,Technical Standby
2021-03-08 13:46:49,-,-,Informational,100150,System test 2,,,Technical Standby
2021-03-08 13:47:04,-,-,Informational,100160,System test 3,,,Technical Standby
2021-03-08 13:47:19,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-08 13:47:44,2021-03-08 13:49:52,00:02:08,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-03-08 13:47:44,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-03-08 13:49:52,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-08 13:49:52,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-03-08 13:49:57,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-08 13:56:26,-,-,Informational,100140,System test 1,,,Technical Standby
2021-03-08 13:56:31,-,-,Informational,100150,System test 2,,,Technical Standby
2021-03-08 13:56:46,-,-,Informational,100160,System test 3,,,Technical Standby
2021-03-08 13:57:01,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-08 14:01:23,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-08 14:01:34,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-08 14:02:04,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-08 17:23:47,2021-03-08 18:52:09,01:28:22,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2021-03-08 17:23:47,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-03-08 17:24:17,2021-03-08 18:51:57,01:27:40,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2021-03-08 17:30:40,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-03-08 17:30:45,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-08 17:30:47,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-08 17:31:21,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-03-08 17:33:12,-,-,Informational,100010,Brake program 200,,,Full Performance
2021-03-08 17:42:55,2021-03-08 18:12:16,00:29:21,Warning,716,Battery charge cycle axis 1 error,,Warnings (27),
2021-03-08 17:42:55,2021-03-08 18:12:16,00:29:21,Warning,717,Battery charge cycle axis 2 error,,Warnings (27),
2021-03-08 17:42:55,2021-03-08 18:12:16,00:29:21,Warning,718,Battery charge cycle axis 3 error,,Warnings (27),
2021-03-08 18:31:37,2021-03-08 18:52:09,00:20:32,Warning,2125,Timeout brake closed,,Warnings (27),
2021-03-08 18:51:33,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-03-08 18:52:09,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-08 18:52:09,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-03-08 18:52:14,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-08 18:52:52,-,-,Informational,100140,System test 1,,,Technical Standby
2021-03-08 18:52:59,-,-,Informational,100150,System test 2,,,Technical Standby
2021-03-08 18:53:14,-,-,Informational,100160,System test 3,,,Technical Standby
2021-03-08 18:53:29,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-08 18:53:55,2021-03-08 18:54:06,00:00:11,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-03-08 18:53:55,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-03-08 18:54:06,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-08 18:54:06,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-03-08 18:54:11,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-08 18:54:13,-,-,Informational,100140,System test 1,,,Technical Standby
2021-03-08 18:54:19,-,-,Informational,100150,System test 2,,,Technical Standby
2021-03-08 18:54:34,-,-,Informational,100160,System test 3,,,Technical Standby
2021-03-08 18:54:49,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-08 18:55:46,2021-03-08 19:06:38,00:10:52,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2021-03-08 18:55:46,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-03-08 18:56:58,2021-03-08 19:06:38,00:09:40,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2021-03-08 19:06:38,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-08 19:06:38,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-03-08 19:06:43,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-08 19:06:45,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-08 19:09:14,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-08 19:09:24,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-08 19:09:54,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-09 08:29:22,2021-03-09 11:06:42,02:37:20,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2021-03-09 08:29:22,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-03-09 08:29:47,2021-03-09 10:16:01,01:46:14,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2021-03-09 09:08:08,2021-03-09 10:15:53,01:07:45,Informational,2910,Manual operation generator fan 1,,Warnings (27),Full Performance
2021-03-09 09:20:19,-,-,Informational,100035,Brake program 170,,,Full Performance
2021-03-09 09:20:30,-,-,Informational,100010,Brake program 200,,,Full Performance
2021-03-09 09:31:09,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-03-09 09:32:09,-,-,Informational,100010,Brake program 200,,,Full Performance
2021-03-09 09:35:19,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-03-09 09:35:39,2021-03-09 09:35:50,00:00:11,Warning,2000,Brake pads worn,,Warnings (27),
2021-03-09 10:08:24,2021-03-09 10:16:03,00:07:39,Warning,2125,Timeout brake closed,,Warnings (27),
2021-03-09 10:15:56,-,-,Informational,100100,Open disc brake,,,Full Performance
2021-03-09 10:15:56,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-03-09 10:16:01,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-09 10:16:03,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-09 10:16:07,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-03-09 10:23:39,2021-03-09 11:06:38,00:42:59,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2021-03-09 11:06:42,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-09 11:06:42,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-03-09 11:06:47,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-09 11:06:48,-,-,Informational,100140,System test 1,,,Technical Standby
2021-03-09 11:06:53,-,-,Informational,100150,System test 2,,,Technical Standby
2021-03-09 11:07:08,-,-,Informational,100160,System test 3,,,Technical Standby
2021-03-09 11:07:23,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-09 11:11:25,2021-03-09 11:20:21,00:08:56,Stop,1620,Implausible gear speed,,Sensor error (21),Forced outage
2021-03-09 11:11:25,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-03-09 11:11:51,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-03-09 11:12:26,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-09 11:12:26,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-03-09 11:12:28,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-03-09 11:12:31,-,-,Informational,100010,Brake program 200,,,Full Performance
2021-03-09 11:20:11,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-03-09 11:20:21,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-09 11:20:21,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-03-09 11:20:25,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-09 11:20:29,-,-,Informational,100140,System test 1,,,Technical Standby
2021-03-09 11:20:34,-,-,Informational,100150,System test 2,,,Technical Standby
2021-03-09 11:20:49,-,-,Informational,100160,System test 3,,,Technical Standby
2021-03-09 11:21:04,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-09 11:24:06,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-09 11:24:16,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-09 11:24:46,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-09 14:57:31,2021-03-09 14:58:19,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-09 14:57:31,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-09 14:58:19,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-09 14:58:19,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-09 15:08:33,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-09 15:09:52,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-09 15:10:03,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-09 15:10:33,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-11 06:40:42,2021-03-11 06:40:52,00:00:10,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-03-11 06:40:52,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-11 08:36:47,2021-03-11 08:36:58,00:00:11,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-03-11 08:36:47,2021-03-11 08:37:16,00:00:29,Warning,6054,Easy yaw,,Warnings (27),Full Performance
2021-03-11 08:37:16,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-11 11:12:37,2021-03-11 11:12:48,00:00:11,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-03-11 11:12:48,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-11 11:38:59,2021-03-11 11:39:10,00:00:11,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-03-11 11:39:10,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-11 14:40:54,2021-03-11 14:41:13,00:00:19,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-03-11 14:41:03,2021-03-11 14:41:51,00:00:48,Warning,6054,Easy yaw,,Warnings (27),Full Performance
2021-03-11 14:41:51,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-11 17:27:29,2021-03-11 17:27:39,00:00:10,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-03-11 17:27:39,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-11 17:38:03,2021-03-11 17:38:14,00:00:11,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-03-11 17:38:14,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-11 17:38:24,2021-03-11 17:39:25,00:01:01,Warning,6054,Easy yaw,,Warnings (27),Full Performance
2021-03-11 17:38:24,2021-03-11 17:38:34,00:00:10,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-03-11 17:39:25,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-12 12:02:13,2021-03-12 12:02:24,00:00:11,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-03-12 12:02:24,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-13 03:34:40,2021-03-13 03:34:50,00:00:10,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-03-13 03:34:50,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-13 03:56:51,2021-03-13 03:57:02,00:00:11,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-03-13 03:57:02,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-13 10:35:14,2021-03-13 10:35:26,00:00:12,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-03-13 10:35:26,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-14 17:35:10,2021-03-14 17:35:20,00:00:10,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-03-14 17:35:20,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-14 18:16:41,2021-03-14 18:16:52,00:00:11,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-03-14 18:16:52,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-15 23:14:16,2021-09-08 10:38:07,4235:23:51,Warning,7057,Heating/fan top box faulty,,Warnings (27),
2021-03-16 08:03:02,2021-03-16 08:05:20,00:02:18,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-03-16 08:03:02,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-03-16 08:05:20,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-03-16 08:05:26,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-16 08:07:51,-,-,Informational,100140,System test 1,,,Technical Standby
2021-03-16 08:07:59,-,-,Informational,100150,System test 2,,,Technical Standby
2021-03-16 08:08:14,-,-,Informational,100160,System test 3,,,Technical Standby
2021-03-16 08:08:29,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-16 08:10:41,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-16 08:10:52,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-16 08:11:22,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-16 18:31:26,2021-03-16 18:32:14,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-16 18:31:26,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-16 18:32:14,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-16 20:59:13,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-16 21:00:55,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-16 21:01:06,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-16 21:01:36,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-17 08:35:43,2021-03-17 08:36:30,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-17 08:35:43,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-17 08:36:30,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-17 08:44:02,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-17 08:45:19,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-17 08:45:30,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-17 08:46:00,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-17 10:44:42,2021-03-17 10:45:29,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-17 10:44:42,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-17 10:45:29,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-17 11:21:36,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-17 11:22:56,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-17 11:23:06,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-17 11:23:36,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-17 12:54:07,2021-03-17 12:54:55,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-17 12:54:07,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-17 12:54:55,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-17 13:32:34,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-17 13:39:54,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-17 13:40:05,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-17 13:40:35,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-19 22:43:27,2021-03-19 22:44:15,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-19 22:43:27,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-19 22:44:15,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-19 23:58:34,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-20 00:00:12,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-20 00:00:23,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-20 00:00:53,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-20 04:26:08,2021-03-20 04:26:56,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-20 04:26:08,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-20 04:26:56,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-20 05:48:35,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-20 05:50:40,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-20 05:50:50,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-20 05:51:20,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-20 11:01:13,2021-03-20 11:02:01,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-20 11:01:13,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-20 11:02:01,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-20 11:32:18,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-20 11:34:50,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-20 11:35:00,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-20 11:35:30,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-21 11:43:36,2021-03-21 11:44:24,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-21 11:43:36,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-21 11:44:24,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-21 11:49:26,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-21 11:50:46,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-21 11:50:56,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-21 11:51:26,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-21 14:49:09,2021-03-21 14:49:56,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-21 14:49:09,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-21 14:49:56,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-21 14:55:12,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-21 14:56:50,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-21 14:57:00,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-21 14:57:30,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-21 15:08:51,2021-03-21 15:09:39,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-21 15:08:51,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-21 15:09:39,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-21 15:24:03,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-21 15:26:19,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-21 15:26:29,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-21 15:26:59,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-21 15:34:36,2021-03-21 15:35:24,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-21 15:34:36,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-21 15:35:24,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-21 20:43:46,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-21 20:45:55,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-21 20:46:05,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-21 20:46:35,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-21 21:53:57,2021-03-21 22:06:02,00:12:05,Stop,6200,Cable autounwind,,Operating states  (28),Technical Standby
2021-03-21 21:53:57,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-03-21 22:06:02,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-21 22:09:08,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-21 22:11:37,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-21 22:11:47,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-21 22:12:17,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-22 00:43:33,2021-03-22 00:44:20,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-22 00:43:33,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-22 00:44:20,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-22 01:11:12,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-22 01:12:38,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-22 01:12:48,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-22 01:13:18,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-23 08:02:51,2021-03-23 08:05:09,00:02:18,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-03-23 08:02:51,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-03-23 08:05:09,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-03-23 08:05:15,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-23 08:07:15,-,-,Informational,100140,System test 1,,,Technical Standby
2021-03-23 08:07:21,-,-,Informational,100150,System test 2,,,Technical Standby
2021-03-23 08:07:36,-,-,Informational,100160,System test 3,,,Technical Standby
2021-03-23 08:07:51,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-23 08:10:13,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-23 08:10:23,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-23 08:10:53,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-26 10:48:16,2021-03-26 10:48:27,00:00:11,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-03-30 08:58:24,2021-03-30 09:00:42,00:02:18,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-03-30 08:58:24,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-03-30 09:00:42,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-03-30 09:00:48,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-30 09:02:54,-,-,Informational,100140,System test 1,,,Technical Standby
2021-03-30 09:02:59,-,-,Informational,100150,System test 2,,,Technical Standby
2021-03-30 09:03:14,-,-,Informational,100160,System test 3,,,Technical Standby
2021-03-30 09:03:29,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-30 09:05:49,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-30 09:06:00,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-30 09:06:30,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-30 10:11:44,2021-03-30 10:12:32,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-30 10:11:44,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-30 10:12:32,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-30 10:28:30,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-30 10:29:59,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-30 10:30:10,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-30 10:30:40,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-31 11:14:45,2021-03-31 11:15:33,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-31 11:14:45,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-31 11:15:33,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-31 11:55:34,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-31 11:57:05,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-31 11:57:16,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-31 11:57:46,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-31 13:29:38,2021-03-31 13:30:26,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-31 13:29:38,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-31 13:30:26,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-31 13:32:36,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-31 13:34:18,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-31 13:34:29,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-31 13:34:59,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-31 21:38:38,2021-03-31 21:39:25,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-31 21:38:38,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-31 21:39:25,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-31 22:41:07,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-31 22:42:17,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-31 22:42:27,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-31 22:42:57,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-03 22:49:40,2021-04-03 22:50:27,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-03 22:49:40,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-03 22:50:27,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-03 23:22:37,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-03 23:24:33,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-03 23:24:44,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-03 23:25:14,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-04 00:32:32,2021-04-04 00:33:20,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-04 00:32:32,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-04 00:33:20,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-04 04:38:13,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-04 04:40:29,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-04 04:40:39,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-04 04:41:09,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-06 09:28:22,2021-04-06 09:30:40,00:02:18,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-04-06 09:28:22,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-04-06 09:30:40,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-04-06 09:30:46,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-06 09:32:46,-,-,Informational,100140,System test 1,,,Technical Standby
2021-04-06 09:32:53,-,-,Informational,100150,System test 2,,,Technical Standby
2021-04-06 09:33:08,-,-,Informational,100160,System test 3,,,Technical Standby
2021-04-06 09:33:23,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-06 09:35:33,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-06 09:35:43,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-06 09:36:13,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-06 13:51:58,2021-04-06 13:52:30,00:00:32,Warning,59,Max. acceleration,,Operating states  (28),Full Performance
2021-04-09 08:53:02,2021-04-09 08:53:49,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-09 08:53:02,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-09 08:53:02,2021-04-09 09:03:03,00:10:01,Stop,5760,Hydraulic oil flushing operation,,Operating states  (28),Technical Standby
2021-04-09 08:53:02,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-04-09 09:03:03,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-09 10:12:31,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-09 10:15:04,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-09 10:15:15,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-09 10:15:45,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-09 10:40:20,2021-04-09 10:41:08,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-09 10:40:20,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-09 10:41:08,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-09 11:33:20,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-09 11:35:16,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-09 11:35:27,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-09 11:35:57,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-09 12:03:02,2021-04-09 12:03:50,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-09 12:03:02,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-09 12:03:50,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-09 12:20:23,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-09 12:22:50,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-09 12:23:00,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-09 12:23:30,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-09 12:36:39,2021-04-09 12:37:27,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-09 12:36:39,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-09 12:37:27,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-09 12:52:44,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-09 12:54:24,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-09 12:54:35,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-09 12:55:05,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-09 13:07:37,2021-04-09 13:08:25,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-09 13:07:37,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-09 13:08:25,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-09 13:15:56,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-09 13:20:09,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-09 13:20:20,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-09 13:20:50,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-09 13:30:35,2021-04-09 13:31:23,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-09 13:30:35,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-09 13:31:23,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-09 14:36:36,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-09 14:39:09,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-09 14:39:20,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-09 14:39:50,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-09 14:49:14,2021-04-09 14:50:02,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-09 14:49:14,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-09 14:50:02,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-09 16:01:26,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-09 16:05:28,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-09 16:05:39,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-09 16:06:09,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-10 01:24:33,2021-04-10 01:25:21,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-10 01:24:33,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-10 01:25:21,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-10 01:30:13,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-10 01:31:44,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-10 01:31:55,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-10 01:32:25,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-11 16:54:59,2021-04-11 16:55:47,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-11 16:54:59,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-11 16:55:47,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-11 20:05:32,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-11 20:06:57,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-11 20:07:08,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-11 20:07:38,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-11 22:32:13,2021-04-11 22:55:16,00:23:03,Stop,6200,Cable autounwind,,Operating states  (28),Technical Standby
2021-04-11 22:32:13,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-04-11 22:55:16,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-11 23:06:35,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-11 23:09:28,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-11 23:09:38,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-11 23:10:08,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 07:33:37,2021-04-12 08:23:05,00:49:28,Communication,9997,Data communication unavailable,,,
2021-04-12 08:57:20,2021-04-12 08:58:07,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 09:21:16,2021-04-12 09:22:04,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 09:23:28,2021-04-12 09:24:16,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 09:23:28,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 09:24:16,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 09:26:22,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 09:27:36,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 09:27:46,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 09:28:16,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 09:37:22,2021-04-12 09:38:10,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 09:55:48,2021-04-12 09:56:36,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 09:56:19,2021-04-12 09:57:06,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 09:56:19,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 09:57:06,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 10:02:13,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 10:04:13,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 10:04:23,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 10:04:53,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 10:39:48,2021-04-12 10:40:36,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 10:39:48,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 10:40:36,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 10:48:35,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 10:49:43,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 10:49:54,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 10:50:24,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 10:58:00,2021-04-12 10:58:47,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 11:00:38,2021-04-12 11:01:25,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 11:00:38,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 11:01:25,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 11:06:58,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 11:08:14,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 11:08:25,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 11:08:55,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 11:42:35,2021-04-12 11:43:23,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 11:59:42,2021-04-12 12:00:30,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 12:00:57,2021-04-12 12:01:45,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 12:00:57,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 12:01:45,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 12:08:31,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 12:09:32,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 12:09:43,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 12:10:13,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 12:23:34,2021-04-12 12:24:22,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 12:26:10,2021-04-12 12:26:58,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 12:26:10,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 12:26:58,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 12:32:27,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 12:33:25,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 12:33:36,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 12:34:06,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 13:04:28,2021-04-12 13:05:15,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 13:12:42,2021-04-12 13:13:29,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 13:12:42,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 13:13:29,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 13:17:18,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 13:18:35,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 13:18:46,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 13:19:16,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 13:47:24,2021-04-12 13:48:12,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 14:07:00,2021-04-12 14:07:48,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 14:07:00,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 14:07:44,2021-04-12 14:08:32,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 14:07:48,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 14:23:22,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 14:25:24,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 14:25:35,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 14:26:05,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 15:38:37,2021-04-12 15:39:25,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 15:39:17,2021-04-12 15:40:04,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 15:39:17,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 15:40:04,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 15:45:37,2021-04-12 15:46:25,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 15:50:14,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 15:51:33,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 15:51:43,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 15:52:13,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 16:16:42,2021-04-12 16:17:30,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 16:21:44,2021-04-12 16:22:32,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 16:21:44,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 16:22:32,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 16:32:11,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 16:33:59,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 16:34:10,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 16:34:40,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 16:37:01,2021-04-12 16:37:49,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 16:37:01,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 16:37:49,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 16:48:27,2021-04-12 16:49:15,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 17:34:06,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 17:46:08,2021-04-12 17:48:27,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-04-12 17:46:08,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 17:48:27,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 20:55:06,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 20:57:22,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 20:57:32,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 20:58:02,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 21:04:53,2021-04-12 21:05:40,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 21:33:56,2021-04-12 21:34:44,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 08:23:05,2021-04-13 08:23:52,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 08:23:05,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 08:23:52,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 08:39:11,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 08:40:54,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 08:41:05,-,-,Informational,100200,Mains run-up,,,Full Performance
