# This file was exported by Greenbyte at 2022-01-27 22:24:14. Please see https://www.greenbyte.com for more information about Greenbyte.
2021-04-19 17:34:07,2021-04-19 17:34:55,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-19 17:34:07,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-19 17:34:55,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-19 18:03:46,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-19 18:05:56,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-19 18:06:07,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-19 18:06:37,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-20 04:41:05,2021-04-20 04:41:53,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-20 04:41:05,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-20 04:41:53,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-20 11:07:35,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-20 11:07:35,2021-04-20 11:09:45,00:02:10,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-04-20 11:07:35,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-04-20 11:09:45,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-04-20 11:09:50,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-20 11:34:24,-,-,Informational,100140,System test 1,,,Technical Standby
2021-04-20 11:34:30,-,-,Informational,100150,System test 2,,,Technical Standby
2021-04-20 11:34:45,-,-,Informational,100160,System test 3,,,Technical Standby
2021-04-20 11:35:00,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-20 11:47:01,2021-04-20 11:49:20,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-04-20 11:47:01,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-20 11:49:20,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-20 12:23:27,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-20 12:24:59,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-20 12:25:09,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-20 12:25:39,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-20 12:49:39,2021-04-20 12:50:27,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-20 12:49:39,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-20 12:50:27,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-20 13:04:36,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-20 13:06:37,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-20 13:06:47,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-20 13:07:17,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-20 13:24:24,2021-04-20 13:25:12,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-20 13:24:24,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-20 13:25:12,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-20 13:42:51,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-20 13:44:25,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-20 13:44:36,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-20 13:45:06,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-20 13:54:48,2021-04-20 13:55:36,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-20 13:54:48,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-20 13:55:36,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-20 14:30:42,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-20 14:31:53,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-20 14:32:04,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-20 14:32:34,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-20 14:58:19,2021-04-20 14:59:07,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-20 14:58:19,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-20 14:59:07,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-20 15:09:06,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-20 15:21:08,2021-04-20 15:23:27,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-04-20 15:21:08,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-20 15:23:27,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-20 15:26:06,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-20 15:30:38,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-20 15:30:48,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-20 15:31:18,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-20 15:38:14,2021-04-20 15:39:02,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-20 15:38:14,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-20 15:39:02,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-20 15:51:19,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-20 15:53:01,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-20 15:53:12,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-20 15:53:42,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-20 16:04:08,2021-04-20 16:04:56,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-20 16:04:08,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-20 16:04:56,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-20 16:25:03,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-20 16:26:27,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-20 16:26:38,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-20 16:27:08,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-20 16:37:23,2021-04-20 16:38:11,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-20 16:37:23,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-20 16:38:11,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-20 16:43:47,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-20 16:45:03,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-20 16:45:14,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-20 16:45:44,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-20 17:15:49,2021-04-20 17:16:37,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-20 17:15:49,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-20 17:16:37,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-20 17:26:22,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-20 17:27:54,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-20 17:28:04,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-20 17:28:34,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-20 21:34:46,2021-04-20 21:35:34,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-20 21:34:46,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-20 21:35:34,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-21 02:54:26,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-21 02:55:28,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-21 02:55:39,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-21 02:56:09,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-22 14:21:18,2021-04-22 14:22:06,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-22 14:21:18,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-22 14:22:06,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-22 14:24:53,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-22 14:26:10,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-22 14:26:20,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-22 14:26:50,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-22 15:39:37,2021-04-22 15:40:25,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-22 15:39:37,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-22 15:40:25,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-22 15:45:34,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-22 15:46:45,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-22 15:46:56,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-22 15:47:26,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-23 12:15:46,2021-04-23 12:16:33,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-23 12:15:46,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-23 12:16:33,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-23 12:19:37,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-23 12:20:51,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-23 12:21:02,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-23 12:21:32,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-24 07:54:57,2021-04-24 07:55:44,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-24 07:54:57,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-24 07:55:44,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-24 08:16:34,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-24 08:19:39,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-24 08:19:50,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-24 08:20:20,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-25 00:25:03,2021-04-25 00:53:15,00:28:12,Communication,9997,Data communication unavailable,,,
2021-04-25 01:15:38,2021-04-25 01:43:15,00:27:37,Communication,9997,Data communication unavailable,,,
2021-04-25 02:14:10,2021-04-25 10:53:16,08:39:06,Communication,9997,Data communication unavailable,,,
2021-04-25 23:59:39,2021-04-26 07:03:20,07:03:41,Communication,9997,Data communication unavailable,,,
2021-04-26 07:25:43,2021-04-26 07:29:06,00:03:23,Stop,3500,Grid loss,,External stop (grid) (4),Out of Electrical Specification
2021-04-26 07:25:43,-,-,Informational,100035,Brake program 170,,,Full Performance
2021-04-26 07:29:06,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-04-26 07:29:12,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-26 07:31:14,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-26 07:33:39,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-26 07:33:50,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-26 07:34:50,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-26 11:07:52,2021-04-26 11:08:40,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-26 11:07:52,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-26 11:08:40,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-26 11:12:24,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-26 11:14:21,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-26 11:14:32,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-26 11:15:02,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-26 12:02:53,2021-04-26 12:03:41,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-26 12:02:53,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-26 12:03:41,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-26 12:10:01,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-26 12:11:37,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-26 12:11:48,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-26 12:12:18,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-26 13:17:52,2021-04-26 13:18:40,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-26 13:17:52,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-26 13:18:40,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-26 13:23:37,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-26 13:24:44,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-26 13:24:55,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-26 13:25:25,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-26 17:38:24,2021-04-26 17:39:12,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-26 17:38:24,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-26 17:39:12,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-26 17:42:19,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-26 17:43:50,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-26 17:44:01,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-26 17:44:31,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-27 09:31:52,2021-04-27 09:32:40,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-27 09:31:52,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-27 09:32:40,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-27 17:55:59,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-27 17:59:33,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-27 17:59:43,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-27 18:00:13,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-27 18:08:55,2021-04-27 18:09:42,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-27 18:08:55,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-27 18:09:42,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-27 18:47:52,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-27 18:50:20,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-27 18:50:30,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-27 18:51:00,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-27 19:01:46,2021-04-27 19:02:33,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-27 19:01:46,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-27 19:02:33,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-27 19:09:14,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-27 19:10:40,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-27 19:10:51,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-27 19:11:21,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-28 06:01:39,2021-04-28 06:03:57,00:02:18,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-04-28 06:01:39,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-04-28 06:03:57,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-04-28 06:04:02,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-28 06:06:11,-,-,Informational,100140,System test 1,,,Technical Standby
2021-04-28 06:06:17,-,-,Informational,100150,System test 2,,,Technical Standby
2021-04-28 06:06:32,-,-,Informational,100160,System test 3,,,Technical Standby
2021-04-28 06:06:47,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-28 06:08:59,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-28 06:09:10,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-28 06:09:40,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-29 09:58:19,2021-04-29 09:59:07,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-29 09:58:19,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-29 09:59:07,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-29 10:09:30,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-29 10:11:13,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-29 10:11:23,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-29 10:11:53,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-29 13:25:47,2021-04-29 13:26:35,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-29 13:25:47,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-29 13:26:35,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-29 13:37:24,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-29 13:39:01,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-29 13:39:12,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-29 13:39:42,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-29 14:14:24,2021-04-29 14:15:12,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-29 14:14:24,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-29 14:15:12,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-29 14:49:46,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-29 14:50:49,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-29 14:50:59,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-29 14:51:29,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-29 20:38:53,2021-04-29 20:39:40,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-29 20:38:53,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-29 20:39:40,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-29 22:58:31,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-29 23:00:09,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-29 23:00:20,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-29 23:00:50,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 05:53:44,2021-04-30 05:54:32,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 05:53:44,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 05:54:32,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 06:19:33,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 06:21:46,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 06:21:57,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 06:22:27,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 06:31:40,2021-04-30 06:32:28,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 06:31:40,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 06:32:28,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 07:39:09,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 07:42:32,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 07:42:43,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 07:43:13,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 09:18:55,2021-04-30 09:19:42,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 09:18:55,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 09:19:42,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 09:24:15,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 09:26:10,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 09:26:20,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 09:26:50,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 09:39:26,2021-04-30 09:40:14,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 09:39:26,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 09:40:14,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 09:46:39,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 09:47:50,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 09:48:01,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 09:48:31,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 09:53:46,2021-04-30 09:54:34,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 09:53:46,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 09:54:34,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 09:59:52,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 10:02:06,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 10:02:17,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 10:02:47,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 10:06:51,2021-04-30 10:07:38,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 10:06:51,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 10:07:38,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 10:09:49,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 10:11:17,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 10:11:28,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 10:11:58,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 10:24:31,2021-04-30 10:25:19,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 10:24:31,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 10:25:19,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 10:42:35,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 10:43:49,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 10:43:59,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 10:44:29,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 11:03:29,2021-04-30 11:04:17,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 11:03:29,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 11:04:17,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 11:10:39,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 11:13:04,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 11:13:15,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 11:13:45,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 11:21:07,2021-04-30 11:21:55,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 11:21:07,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 11:21:55,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 11:47:08,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 11:48:14,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 11:48:25,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 11:48:55,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 12:28:51,2021-04-30 12:29:39,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 12:28:51,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 12:29:39,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 12:37:57,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 12:41:41,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 12:41:52,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 12:42:22,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 12:46:22,2021-04-30 12:47:10,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 12:46:22,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 12:47:10,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 12:55:40,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 12:57:45,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 12:57:55,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 12:58:25,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 12:59:54,2021-04-30 13:00:42,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 12:59:54,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 13:00:42,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 13:11:24,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 13:12:45,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 13:12:55,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 13:13:25,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 13:43:34,2021-04-30 13:44:22,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 13:43:34,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 13:44:22,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 13:47:43,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 13:49:47,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 13:49:58,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 13:50:28,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 13:53:52,2021-04-30 13:54:40,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 13:53:52,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 13:54:40,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 14:05:09,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 14:06:28,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 14:06:39,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 14:07:09,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 14:10:36,2021-04-30 14:11:24,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 14:10:36,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 14:11:24,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 14:57:05,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 14:59:08,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 14:59:19,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 14:59:49,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 15:03:51,2021-04-30 15:04:38,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 15:03:51,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 15:04:38,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 15:10:10,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 15:22:11,2021-04-30 15:24:31,00:02:20,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-04-30 15:22:11,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 15:24:31,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 15:30:07,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 15:32:00,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 15:32:10,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 15:32:40,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 15:43:36,2021-04-30 15:44:24,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 15:43:36,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 15:44:24,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 15:49:17,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 15:50:51,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 15:51:02,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 15:51:32,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 16:15:24,2021-04-30 16:16:11,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 16:15:24,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 16:16:11,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 17:13:05,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 17:14:02,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 17:14:12,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 17:14:42,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 22:54:35,2021-04-30 22:55:23,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 22:54:35,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 22:55:23,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 23:34:01,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 23:35:43,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 23:35:54,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 23:36:24,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-01 13:41:46,2021-05-01 13:42:34,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-01 13:41:46,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-01 13:42:34,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-01 13:45:18,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-01 13:46:37,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-01 13:46:48,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-01 13:47:18,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-01 17:10:09,2021-05-01 17:10:56,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-01 17:10:09,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-01 17:10:56,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-01 17:48:25,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-01 17:53:41,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-01 17:53:52,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-01 17:54:22,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-01 19:10:48,2021-05-01 19:11:35,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-01 19:10:48,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-01 19:11:35,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-01 19:16:50,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-01 19:18:45,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-01 19:18:55,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-01 19:19:25,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-01 20:09:15,2021-05-01 20:10:02,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-01 20:09:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-01 20:10:02,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-01 20:18:52,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-01 20:20:07,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-01 20:20:18,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-01 20:20:48,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-01 21:47:20,2021-05-01 21:48:07,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-01 21:47:20,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-01 21:48:07,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 00:40:42,2021-05-02 00:52:30,00:11:48,Stop,6200,Cable autounwind,,Operating states  (28),Technical Standby
2021-05-02 00:40:42,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-05-02 00:52:30,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 03:23:11,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 03:27:53,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 03:28:03,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 03:28:33,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-02 03:49:26,2021-05-02 03:50:13,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-02 03:49:26,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 03:50:13,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 04:07:03,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 04:09:00,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 04:09:10,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 04:09:40,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-02 06:24:24,2021-05-02 06:25:12,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-02 06:24:24,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 06:25:12,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 09:09:23,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 09:11:43,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 09:11:54,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 09:12:24,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-02 09:15:15,2021-05-02 09:16:03,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-02 09:15:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 09:16:03,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 09:18:30,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 09:20:22,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 09:20:33,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 09:21:03,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-02 09:24:40,2021-05-02 09:25:27,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-02 09:24:40,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 09:25:27,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 10:29:09,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 10:31:47,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 10:31:58,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 10:32:28,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-02 10:39:33,2021-05-02 10:40:21,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-02 10:39:33,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 10:40:21,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 10:59:08,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 11:00:25,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 11:00:36,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 11:01:06,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-02 15:13:50,2021-05-02 15:14:38,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-02 15:13:50,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 15:14:38,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 15:20:45,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 15:22:15,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 15:22:26,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 15:22:56,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-02 18:36:27,2021-05-02 18:37:15,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-02 18:36:27,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 18:37:15,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 19:18:23,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 19:19:52,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 19:20:02,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 19:20:32,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-02 20:21:42,2021-05-02 20:22:30,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-02 20:21:42,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 20:22:30,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 21:21:14,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 21:23:27,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 21:23:38,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 21:24:08,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-03 15:05:51,2021-05-03 15:06:02,00:00:11,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-05-03 16:07:52,2021-05-03 16:23:32,00:15:40,Stop,4540,Tower oscillation X level 2,,Safety stop of WEC (15),Forced outage
2021-05-03 16:07:52,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-05-03 16:23:32,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-03 16:25:32,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-03 16:27:22,2021-05-03 16:37:58,00:10:36,Stop,4510,Tower oscillation Y level 1,,Safety stop of WEC (15),Forced outage
2021-05-03 16:27:22,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-05-03 16:37:58,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-03 16:39:58,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-03 16:41:52,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-03 16:42:03,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-03 16:42:33,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-04 00:55:12,2021-05-04 00:55:23,00:00:11,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-05-05 06:01:28,2021-05-05 06:03:46,00:02:18,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-05-05 06:01:28,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-05-05 06:03:46,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-05 06:03:52,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-05 06:05:57,-,-,Informational,100140,System test 1,,,Technical Standby
2021-05-05 06:06:04,-,-,Informational,100150,System test 2,,,Technical Standby
2021-05-05 06:06:19,-,-,Informational,100160,System test 3,,,Technical Standby
2021-05-05 06:06:34,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-05 06:08:47,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-05 06:08:58,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-05 06:09:28,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-05 13:31:52,2021-05-05 13:32:40,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-05 13:31:52,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-05 13:32:40,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-05 13:43:40,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-05 13:45:13,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-05 13:45:24,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-05 13:45:54,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-06 03:23:44,2021-05-06 03:24:32,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-06 03:23:44,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-06 03:24:32,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-06 03:56:12,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-06 03:57:44,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-06 03:57:55,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-06 03:58:25,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-06 06:17:58,2021-05-06 06:18:46,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-06 06:17:58,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-06 06:18:46,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-06 06:30:24,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-06 06:42:25,2021-05-06 06:44:44,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-05-06 06:42:25,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-06 06:44:44,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-06 06:48:06,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-06 06:49:49,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-06 06:50:00,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-06 06:50:30,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-06 08:25:19,2021-05-06 08:26:07,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-06 08:25:19,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-06 08:26:07,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-06 09:49:03,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-06 09:51:09,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-06 09:51:20,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-06 09:51:50,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-06 09:52:50,2021-05-06 09:53:38,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-06 09:52:50,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-06 09:53:38,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-06 09:58:56,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-06 10:00:37,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-06 10:00:48,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-06 10:01:18,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-06 10:41:28,2021-05-06 10:42:15,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-06 10:41:28,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-06 10:42:15,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-06 11:00:00,-,-,Informational,100180,Run-up,,,Technical Standby
