# This file was exported by Greenbyte at 2022-01-27 22:24:14. Please see https://www.greenbyte.com for more information about Greenbyte.
2021-05-06 11:01:46,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-06 11:01:57,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-06 11:02:27,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-07 09:09:29,2021-05-07 09:10:16,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-07 09:09:29,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-07 09:10:16,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-07 09:12:50,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-07 09:13:59,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-07 09:14:10,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-07 09:14:40,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-11 06:20:46,2021-05-11 06:21:33,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-11 06:20:46,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-11 06:20:46,2021-05-11 06:30:47,00:10:01,Stop,5760,Hydraulic oil flushing operation,,Operating states  (28),Technical Standby
2021-05-11 06:20:46,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-05-11 06:30:47,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-11 06:39:59,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-11 06:43:15,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-11 06:43:25,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-11 06:43:55,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-11 08:01:41,2021-05-11 08:02:29,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-11 08:01:41,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-11 08:02:29,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-11 08:14:20,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-11 08:16:03,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-11 08:16:13,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-11 08:16:43,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-11 08:23:11,2021-05-11 08:23:59,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-11 08:23:11,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-11 08:23:59,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-11 08:38:37,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-11 08:40:17,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-11 08:40:28,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-11 08:40:58,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-12 06:01:17,2021-05-12 06:03:35,00:02:18,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-05-12 06:01:17,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-05-12 06:03:35,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-12 06:03:41,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-12 06:05:42,-,-,Informational,100140,System test 1,,,Technical Standby
2021-05-12 06:05:49,-,-,Informational,100150,System test 2,,,Technical Standby
2021-05-12 06:06:04,-,-,Informational,100160,System test 3,,,Technical Standby
2021-05-12 06:06:19,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-12 06:08:50,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-12 06:09:00,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-12 06:09:30,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-12 08:52:24,2021-05-12 09:34:41,00:42:17,Stop,25,Manual stop without login,,Manual stop (service)  (9),Scheduled Maintenance
2021-05-12 08:52:24,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-12 09:34:41,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-12 09:34:46,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-12 09:34:58,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-12 09:37:31,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-12 09:37:42,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-12 09:38:12,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-12 11:52:10,2021-05-12 11:52:58,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-12 11:52:10,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-12 11:52:58,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-12 11:55:47,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-12 11:57:25,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-12 11:57:36,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-12 11:58:06,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-12 12:26:51,2021-05-12 12:27:38,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-12 12:26:51,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-12 12:27:38,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-12 12:44:05,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-12 12:56:06,2021-05-12 12:58:22,00:02:16,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-05-12 12:56:06,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-12 12:58:22,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-12 13:12:24,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-12 13:16:47,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-12 13:16:58,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-12 13:17:28,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-12 14:30:48,2021-05-12 14:31:35,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-12 14:30:48,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-12 14:31:35,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-12 14:55:50,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-12 14:57:27,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-12 14:57:37,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-12 14:58:07,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-12 17:25:02,2021-05-12 17:25:49,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-12 17:25:02,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-12 17:25:49,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-12 17:34:08,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-12 17:40:20,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-12 17:40:31,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-12 17:41:01,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-12 17:50:08,2021-05-12 17:50:55,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-12 17:50:08,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-12 17:50:55,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-12 18:34:06,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-12 18:35:23,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-12 18:35:34,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-12 18:36:04,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-12 19:10:15,2021-05-12 19:11:03,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-12 19:10:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-12 19:11:03,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-12 21:03:03,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-12 21:04:43,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-12 21:04:54,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-12 21:05:24,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-12 21:35:44,2021-05-12 21:36:32,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-12 21:35:44,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-12 21:36:32,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-12 23:03:33,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-12 23:05:09,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-12 23:05:20,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-12 23:05:50,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-13 03:36:02,2021-05-13 03:36:50,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-13 03:36:02,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-13 03:36:50,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-13 04:35:48,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-13 04:37:26,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-13 04:37:37,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-13 04:38:07,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-13 16:01:18,2021-05-13 16:02:06,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-13 16:01:18,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-13 16:02:06,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-13 16:11:11,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-13 16:12:30,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-13 16:12:41,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-13 16:13:11,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-13 16:28:31,2021-05-13 16:29:19,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-13 16:28:31,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-13 16:29:19,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-13 17:59:25,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-13 18:01:25,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-13 18:01:36,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-13 18:02:06,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-13 18:18:50,2021-05-13 18:19:38,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-13 18:18:50,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-13 18:19:38,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-13 18:33:47,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-13 18:35:31,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-13 18:35:42,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-13 18:36:12,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-14 10:07:57,2021-05-14 10:08:44,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-14 10:07:57,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-14 10:08:44,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-14 19:09:54,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-14 19:11:34,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-14 19:11:44,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-14 19:12:14,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-14 20:25:47,2021-05-14 20:26:34,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-14 20:25:47,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-14 20:26:34,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-14 20:57:12,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-14 20:59:06,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-14 20:59:17,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-14 20:59:47,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-15 01:53:17,2021-05-15 01:54:05,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-15 01:53:17,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-15 01:54:05,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-15 03:08:13,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-15 03:09:50,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-15 03:10:01,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-15 03:10:31,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-15 12:29:53,2021-05-15 12:30:41,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-15 12:29:53,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-15 12:30:41,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-15 13:00:20,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-15 13:02:16,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-15 13:02:27,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-15 13:02:57,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-15 13:27:15,2021-05-15 13:28:03,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-15 13:27:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-15 13:28:03,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-15 13:43:45,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-15 13:46:11,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-15 13:46:22,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-15 13:46:52,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-15 13:49:37,2021-05-15 13:50:24,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-15 13:49:37,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-15 13:50:24,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-15 13:59:30,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-15 14:01:28,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-15 14:01:38,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-15 14:02:08,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-15 14:10:58,2021-05-15 14:11:46,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-15 14:10:58,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-15 14:11:46,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-15 14:20:45,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-15 14:26:38,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-15 14:26:48,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-15 14:27:18,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-15 14:40:05,2021-05-15 14:40:53,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-15 14:40:05,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-15 14:40:53,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-15 15:14:45,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-15 15:16:17,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-15 15:16:28,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-15 15:16:58,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-15 16:17:48,2021-05-15 16:18:36,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-15 16:17:48,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-15 16:18:36,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-15 16:31:56,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-15 16:34:00,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-15 16:34:11,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-15 16:34:41,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-15 16:58:37,2021-05-15 16:59:25,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-15 16:58:37,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-15 16:59:25,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-15 17:42:00,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-15 17:43:47,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-15 17:43:58,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-15 17:44:28,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-15 18:52:21,2021-05-15 18:53:09,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-15 18:52:21,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-15 18:53:09,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-15 19:28:29,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-15 19:30:14,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-15 19:30:24,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-15 19:30:54,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-16 17:44:30,2021-05-16 17:45:17,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-16 17:44:30,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-16 17:45:17,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-16 20:20:03,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-16 20:24:35,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-16 20:24:46,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-16 20:25:16,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-16 20:59:15,2021-05-16 21:00:02,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-16 20:59:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-16 21:00:02,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-16 21:07:25,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-16 21:09:53,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-16 21:10:04,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-16 21:10:34,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-17 07:40:17,2021-05-17 07:41:04,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-17 07:40:17,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-17 07:41:04,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-17 09:14:14,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-17 09:15:26,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-17 09:15:36,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-17 09:16:06,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-17 09:39:24,2021-05-17 09:40:11,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-17 09:39:24,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-17 09:40:11,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-17 09:46:04,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-17 09:48:26,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-17 09:48:37,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-17 09:49:07,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-17 10:51:16,2021-05-17 10:52:04,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-17 10:51:16,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-17 10:52:04,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-17 11:00:45,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-17 11:02:31,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-17 11:02:42,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-17 11:03:12,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-17 11:04:52,2021-05-17 11:05:40,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-17 11:04:52,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-17 11:05:40,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-17 11:25:05,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-17 11:27:35,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-17 11:27:46,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-17 11:28:16,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-17 13:37:00,2021-05-17 13:37:47,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-17 13:37:00,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-17 13:37:47,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-17 13:40:51,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-17 13:42:12,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-17 13:42:23,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-17 13:42:53,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-18 09:00:29,2021-05-18 09:01:16,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-18 09:00:29,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-18 09:01:16,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-18 09:20:35,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-18 09:21:53,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-18 09:22:04,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-18 09:22:34,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-18 09:58:30,2021-05-18 09:59:18,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-18 09:58:30,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-18 09:59:18,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-18 10:11:18,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-18 10:12:29,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-18 10:12:39,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-18 10:13:09,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-18 11:01:47,2021-05-18 11:02:35,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-18 11:01:47,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-18 11:02:35,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-18 11:05:45,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-18 11:07:06,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-18 11:07:17,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-18 11:07:47,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-18 11:48:34,2021-05-18 11:49:21,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-18 11:48:34,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-18 11:49:21,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-18 11:52:27,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-18 12:04:28,2021-05-18 12:06:47,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-05-18 12:04:28,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-18 12:06:47,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-18 12:12:52,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-18 12:14:37,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-18 12:14:48,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-18 12:15:18,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-18 14:27:33,2021-05-18 14:28:21,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-18 14:27:33,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-18 14:28:21,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-18 14:34:45,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-18 14:36:52,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-18 14:37:03,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-18 14:37:33,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-18 14:57:30,2021-05-18 14:58:18,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-18 14:57:30,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-18 14:58:18,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-18 15:34:03,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-18 15:46:04,2021-05-18 15:48:23,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-05-18 15:46:04,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-18 15:48:23,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-18 15:57:53,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-18 15:58:57,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-18 15:59:08,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-18 15:59:38,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-18 16:27:39,2021-05-18 16:28:27,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-18 16:27:39,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-18 16:28:27,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-18 16:47:02,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-18 16:48:30,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-18 16:48:41,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-18 16:49:11,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-18 19:14:51,2021-05-18 19:15:38,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-18 19:14:51,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-18 19:15:38,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-18 19:34:43,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-18 19:36:25,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-18 19:36:35,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-18 19:37:05,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-18 22:33:32,2021-05-18 22:34:20,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-18 22:33:32,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-18 22:34:20,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-18 23:28:20,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-18 23:29:53,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-18 23:30:04,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-18 23:30:34,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-19 06:01:07,2021-05-19 06:03:25,00:02:18,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-05-19 06:01:07,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-05-19 06:03:25,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-19 06:03:30,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-19 06:05:40,-,-,Informational,100140,System test 1,,,Technical Standby
2021-05-19 06:05:48,-,-,Informational,100150,System test 2,,,Technical Standby
2021-05-19 06:06:03,-,-,Informational,100160,System test 3,,,Technical Standby
2021-05-19 06:06:18,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-19 06:08:34,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-19 06:08:45,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-19 06:09:15,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-19 17:20:31,2021-05-19 17:21:18,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-19 17:20:31,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-19 17:21:18,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-19 17:26:49,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-19 17:28:28,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-19 17:28:39,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-19 17:29:09,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-19 17:34:25,2021-05-19 17:35:13,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-19 17:34:25,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-19 17:35:13,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-19 17:53:44,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-19 17:54:54,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-19 17:55:05,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-19 17:55:35,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-19 18:15:09,2021-05-19 18:15:57,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-19 18:15:09,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-19 18:15:57,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-19 18:35:05,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-19 18:36:23,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-19 18:36:33,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-19 18:37:03,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-19 19:03:32,2021-05-19 19:04:20,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-19 19:03:32,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-19 19:04:20,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-19 20:14:29,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-19 20:16:23,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-19 20:16:34,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-19 20:17:04,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-19 20:47:12,2021-05-19 20:48:00,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-19 20:47:12,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-19 20:48:00,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-19 21:14:51,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-19 21:17:11,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-19 21:17:22,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-19 21:17:52,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-19 22:19:50,2021-05-19 22:20:38,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-19 22:19:50,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-19 22:20:38,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-19 23:40:20,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-19 23:41:27,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-19 23:41:38,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-19 23:42:08,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-20 03:29:43,2021-05-20 03:30:31,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-20 03:29:43,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-20 03:30:31,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-20 04:09:03,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-20 04:11:01,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-20 04:11:12,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-20 04:11:42,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-20 12:25:34,2021-05-20 12:25:45,00:00:11,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-05-20 22:12:49,2021-05-20 22:13:00,00:00:11,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-05-21 13:39:13,2021-05-21 13:39:24,00:00:11,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-05-22 16:45:33,2021-05-22 16:46:21,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-22 16:45:33,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-22 16:46:21,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-22 17:34:50,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-22 17:35:50,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-22 17:36:01,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-22 17:36:31,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-24 11:01:11,2021-05-24 11:01:59,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-24 11:01:11,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-24 11:01:59,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-24 11:29:04,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-24 11:30:50,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-24 11:31:00,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-24 11:31:30,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-24 13:39:54,2021-05-24 13:40:41,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-24 13:39:54,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-24 13:40:41,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-24 14:22:53,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-24 14:29:38,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-24 14:29:49,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-24 14:30:19,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-24 15:12:33,2021-05-24 15:13:20,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-24 15:12:33,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-24 15:13:20,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-24 15:33:07,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-24 15:45:08,2021-05-24 15:47:27,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-05-24 15:45:08,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-24 15:47:27,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-24 15:57:25,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-24 16:02:33,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-24 16:02:44,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-24 16:03:14,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-24 16:03:54,2021-05-24 16:04:42,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-24 16:03:54,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-24 16:04:42,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-24 16:15:09,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-24 16:16:31,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-24 16:16:42,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-24 16:17:12,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-26 06:00:56,2021-05-26 06:03:14,00:02:18,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-05-26 06:00:56,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-05-26 06:03:14,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-26 06:03:20,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-26 06:05:48,-,-,Informational,100140,System test 1,,,Technical Standby
2021-05-26 06:05:53,-,-,Informational,100150,System test 2,,,Technical Standby
2021-05-26 06:06:08,-,-,Informational,100160,System test 3,,,Technical Standby
2021-05-26 06:06:23,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-26 06:08:51,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-26 06:09:01,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-26 06:09:31,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-27 07:24:37,2021-05-27 07:25:24,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-27 07:24:37,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-27 07:25:24,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-27 14:41:12,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-27 14:43:27,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-27 14:43:37,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-27 14:44:07,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-27 14:46:12,2021-05-27 14:47:00,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-27 14:46:12,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-27 14:47:00,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-27 15:49:43,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-27 15:51:35,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-27 15:51:45,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-27 15:52:15,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-27 16:29:40,2021-05-27 16:30:27,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-27 16:29:40,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-27 16:30:27,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-27 16:53:51,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-27 16:55:31,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-27 16:55:42,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-27 16:56:12,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-28 08:49:55,2021-05-28 08:50:42,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-28 08:49:55,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-28 08:50:42,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-28 08:57:42,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-28 09:01:44,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-28 09:01:54,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-28 09:02:24,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-28 09:06:39,2021-05-28 09:07:27,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-28 09:06:39,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-28 09:07:27,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-28 09:22:43,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-28 09:25:12,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-28 09:25:23,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-28 09:25:53,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-28 10:44:19,2021-05-28 10:45:06,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-28 10:44:19,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-28 10:45:06,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-28 11:12:06,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-28 11:14:02,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-28 11:14:13,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-28 11:14:43,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-28 11:19:42,2021-05-28 11:20:29,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-28 11:19:42,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-28 11:20:29,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-28 11:28:29,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-28 11:29:58,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-28 11:30:09,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-28 11:30:39,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-28 11:44:41,2021-05-28 11:45:29,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-28 11:44:41,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-28 11:45:29,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-28 11:50:35,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-28 11:52:15,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-28 11:52:26,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-28 11:52:56,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-28 11:57:52,2021-05-28 11:58:40,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-28 11:57:52,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-28 11:58:40,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-28 12:06:56,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-28 12:08:55,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-28 12:09:06,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-28 12:09:36,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-28 12:25:02,2021-05-28 12:25:50,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-28 12:25:02,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-28 12:25:50,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-28 12:29:32,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-28 12:30:51,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-28 12:31:01,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-28 12:31:31,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-28 12:36:14,2021-05-28 12:37:02,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-28 12:36:14,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-28 12:37:02,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-28 12:45:26,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-28 12:46:56,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-28 12:47:07,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-28 12:47:37,-,-,Informational,100210,Mains operation,,,Full Performance
