# This file was exported by Greenbyte at 2022-01-27 22:24:14. Please see https://www.greenbyte.com for more information about Greenbyte.
2021-06-10 09:56:24,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-10 10:43:40,2021-06-10 10:44:28,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-10 10:43:40,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-10 10:44:28,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-10 10:47:06,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-10 10:48:11,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-10 10:48:21,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-10 10:48:51,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-10 11:22:10,2021-06-10 11:22:58,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-10 11:22:10,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-10 11:22:58,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-10 11:30:09,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-10 11:31:14,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-10 11:31:24,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-10 11:31:54,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-12 15:12:53,2021-06-12 15:13:40,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-12 15:12:53,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-12 15:13:40,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-12 15:18:14,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-12 15:19:28,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-12 15:19:39,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-12 15:20:09,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-12 15:48:32,2021-06-12 15:49:20,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-12 15:48:32,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-12 15:49:20,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-12 15:51:42,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-12 15:52:58,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-12 15:53:09,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-12 15:53:39,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-13 05:21:00,2021-06-13 05:21:47,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-13 05:21:00,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-13 05:21:47,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-13 10:22:08,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-13 10:24:12,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-13 10:24:23,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-13 10:24:53,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-13 10:25:34,2021-06-13 10:26:22,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-13 10:25:34,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-13 10:26:22,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-13 10:52:44,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-13 11:04:45,2021-06-13 11:07:01,00:02:16,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-06-13 11:04:45,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-13 11:07:01,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-13 12:21:51,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-13 12:24:02,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-13 12:24:12,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-13 12:24:42,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-13 12:28:40,2021-06-13 12:29:28,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-13 12:28:40,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-13 12:29:28,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-13 12:45:38,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-13 12:48:34,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-13 12:48:45,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-13 12:49:15,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-13 12:50:36,2021-06-13 12:51:24,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-13 12:50:36,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-13 12:51:24,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-13 13:21:10,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-13 13:23:13,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-13 13:23:24,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-13 13:23:54,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-13 13:30:40,2021-06-13 13:31:27,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-13 13:30:40,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-13 13:31:27,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-13 13:45:51,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-13 13:47:26,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-13 13:47:37,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-13 13:48:07,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-13 13:52:06,2021-06-13 13:52:53,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-13 13:52:06,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-13 13:52:53,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-13 13:58:14,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-13 13:59:55,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-13 14:00:05,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-13 14:00:35,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-13 14:05:31,2021-06-13 14:06:19,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-13 14:05:31,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-13 14:06:19,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-13 14:31:32,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-13 14:33:20,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-13 14:33:31,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-13 14:34:01,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-13 14:41:30,2021-06-13 14:42:18,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-13 14:41:30,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-13 14:42:18,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-13 15:16:53,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-13 15:20:18,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-13 15:20:29,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-13 15:20:59,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-13 15:23:07,2021-06-13 15:23:55,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-13 15:23:07,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-13 15:23:55,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-13 15:34:43,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-13 15:36:07,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-13 15:36:18,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-13 15:36:48,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-13 15:47:01,2021-06-13 15:47:49,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-13 15:47:01,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-13 15:47:49,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-13 15:58:10,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-13 15:59:48,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-13 15:59:59,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-13 16:00:29,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-13 16:06:51,2021-06-13 16:07:38,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-13 16:06:51,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-13 16:07:38,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-13 17:56:58,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-13 18:01:02,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-13 18:01:12,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-13 18:01:42,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-14 10:11:01,2021-06-14 10:11:49,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-14 10:11:01,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-14 10:11:49,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-14 10:14:16,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-14 10:15:34,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-14 10:15:44,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-14 10:16:14,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-15 06:34:00,2021-06-15 06:34:48,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-15 06:34:00,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-15 06:34:48,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-15 07:05:34,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-15 07:07:02,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-15 07:07:12,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-15 07:07:42,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-15 07:11:51,2021-06-15 07:12:39,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-15 07:11:51,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-15 07:12:39,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-15 11:53:46,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-15 11:55:06,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-15 11:55:17,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-15 11:55:47,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-15 12:07:57,2021-06-15 12:08:44,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-15 12:07:57,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-15 12:08:44,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-15 12:14:07,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-15 12:15:35,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-15 12:15:46,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-15 12:16:16,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-15 12:20:38,2021-06-15 12:21:26,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-15 12:20:38,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-15 12:21:26,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-15 12:30:56,2021-06-15 12:42:42,00:11:46,Stop,6200,Cable autounwind,,Operating states  (28),Technical Standby
2021-06-15 12:30:56,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-06-15 12:42:42,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-15 12:51:13,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-15 12:53:46,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-15 12:53:56,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-15 12:54:26,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-15 13:14:13,2021-06-15 13:15:01,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-15 13:14:13,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-15 13:15:01,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-15 13:19:32,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-15 13:21:51,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-15 13:22:01,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-15 13:22:31,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-15 13:34:55,2021-06-15 13:35:42,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-15 13:34:55,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-15 13:35:42,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-15 13:38:57,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-15 13:42:47,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-15 13:42:58,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-15 13:43:27,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-15 16:15:15,2021-06-15 16:16:02,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-15 16:15:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-15 16:16:02,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-15 16:18:03,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-15 16:20:02,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-15 16:20:13,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-15 16:20:43,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-16 06:00:25,2021-06-16 06:02:43,00:02:18,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-06-16 06:00:25,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-06-16 06:02:43,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-06-16 06:02:48,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-16 06:04:48,-,-,Informational,100140,System test 1,,,Technical Standby
2021-06-16 06:04:55,-,-,Informational,100150,System test 2,,,Technical Standby
2021-06-16 06:05:10,-,-,Informational,100160,System test 3,,,Technical Standby
2021-06-16 06:05:25,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-16 06:07:52,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-16 06:08:03,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-16 06:08:33,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-16 08:30:14,2021-07-01 10:39:04,362:08:50,Communication,9997,Data communication unavailable,,,
2021-06-16 20:32:46,2021-06-16 20:33:34,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-16 23:24:02,2021-06-16 23:24:50,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-17 10:54:26,2021-06-17 10:55:14,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-17 12:07:08,2021-06-17 12:07:55,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-17 13:52:11,2021-06-17 13:52:59,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-17 17:56:46,2021-06-17 17:57:33,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-17 20:56:41,2021-06-17 20:57:29,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-19 03:27:29,2021-06-19 03:28:17,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-19 05:16:20,2021-06-19 05:17:08,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-19 06:41:40,2021-06-19 06:42:28,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-19 08:08:18,2021-06-19 08:09:06,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-19 10:37:05,2021-06-19 10:37:53,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-19 11:18:47,2021-06-19 11:19:34,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-19 12:02:11,2021-06-19 12:02:58,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-22 22:47:34,2021-06-22 22:48:22,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-23 02:00:17,2021-06-23 02:20:03,00:19:46,Stop,6200,Cable autounwind,,Operating states  (28),Technical Standby
2021-06-23 06:00:15,2021-06-23 06:02:33,00:02:18,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-06-23 09:04:49,2021-06-23 09:05:36,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-23 09:36:21,2021-06-23 09:37:09,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-23 10:28:40,2021-06-23 10:30:59,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-06-23 13:04:29,2021-06-23 13:05:17,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-23 13:42:47,2021-06-23 13:45:07,00:02:20,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-06-23 14:30:06,2021-06-23 14:32:26,00:02:20,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-06-23 14:53:17,2021-06-23 14:54:05,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-23 15:24:25,2021-06-23 15:26:40,00:02:15,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-06-24 06:42:36,2021-06-24 06:43:24,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-24 06:56:45,2021-06-24 07:06:45,00:10:00,Stop,3500,Grid loss,,External stop (grid) (4),Out of Electrical Specification
2021-06-24 09:57:01,2021-06-24 09:57:49,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-24 10:43:41,2021-06-24 10:44:29,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-24 11:39:36,2021-06-24 11:40:23,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-24 13:37:53,2021-06-24 13:38:41,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-24 14:11:36,2021-06-24 14:12:24,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-24 17:04:22,2021-06-24 17:05:10,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-25 13:49:46,2021-06-25 13:50:33,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-25 14:16:20,2021-06-25 14:17:07,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-25 14:59:14,2021-06-25 15:00:02,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-25 15:39:00,2021-06-25 15:39:47,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-28 09:59:21,2021-06-28 10:00:25,00:01:04,Informational,7018,Parameter update active,,Operating states  (28),Full Performance
2021-06-29 17:47:22,2021-06-29 17:48:09,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-29 18:05:05,2021-06-29 18:05:53,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-29 21:08:37,2021-06-29 21:09:25,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-30 13:53:48,2021-06-30 13:54:36,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-30 15:34:16,2021-06-30 15:36:34,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-06-30 17:18:10,2021-06-30 17:18:57,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-30 17:29:38,2021-06-30 17:30:26,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-30 18:28:41,2021-06-30 18:30:54,00:02:13,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
