# This file was exported by Greenbyte at 2022-01-27 22:38:38. Please see https://www.greenbyte.com for more information about Greenbyte.
2021-02-01 13:32:55,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-01 13:47:54,2021-02-01 13:48:41,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-01 13:47:54,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-01 13:48:41,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-01 13:48:41,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-01 14:21:54,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-01 14:28:55,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-01 14:29:06,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-01 14:29:36,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-01 14:33:41,2021-02-01 14:34:29,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-01 14:33:41,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-01 14:34:29,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-01 14:34:29,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-01 16:24:06,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-01 16:26:36,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-01 16:26:47,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-01 16:27:17,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-01 16:59:04,2021-02-01 16:59:51,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-01 16:59:04,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-01 16:59:51,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-01 16:59:51,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-01 17:23:52,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-01 17:35:53,2021-02-01 17:38:12,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-02-01 17:35:53,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-01 17:38:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-01 17:38:12,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-01 17:40:12,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-01 17:42:46,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-01 17:42:56,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-01 17:43:26,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-02 08:50:10,2021-02-02 16:10:35,07:20:25,Stop,8000,Park master stop,,Remote stop (30),Requested Shutdown
2021-02-02 08:50:10,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-02-02 09:08:55,-,-,Informational,100035,Brake program 170,,,Full Performance
2021-02-02 09:10:58,2021-02-02 16:10:55,06:59:57,Communication,9997,Data communication unavailable,,,
2021-02-02 16:01:52,-,-,Informational,100035,Brake program 170,,,Full Performance
2021-02-02 16:01:52,-,-,Informational,100010,Brake program 200,,,Full Performance
2021-02-02 16:03:43,-,-,Informational,100035,Brake program 170,,,Full Performance
2021-02-02 16:04:53,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-02-02 16:10:35,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-02 16:10:35,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-02-02 16:10:40,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-02 16:13:09,-,-,Informational,100140,System test 1,,,Technical Standby
2021-02-02 16:13:09,2021-02-02 16:15:08,00:01:59,Stop,3000,Frequency converter not ready,,Generator and Converter errors (20),Forced outage
2021-02-02 16:13:09,-,-,Informational,100040,Brake program 75,,,Full Performance
2021-02-02 16:13:09,2021-02-02 16:23:08,00:09:59,Warning,5720,Brake accumulator defect,,Warnings (27),
2021-02-02 16:15:08,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-02 16:17:09,-,-,Informational,100140,System test 1,,,Technical Standby
2021-02-02 16:17:09,2021-02-02 16:19:09,00:02:00,Stop,3000,Frequency converter not ready,,Generator and Converter errors (20),Forced outage
2021-02-02 16:17:09,-,-,Informational,100040,Brake program 75,,,Full Performance
2021-02-02 16:19:09,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-02 16:21:11,-,-,Informational,100140,System test 1,,,Technical Standby
2021-02-02 16:21:11,2021-02-02 16:23:11,00:02:00,Stop,3000,Frequency converter not ready,,Generator and Converter errors (20),Forced outage
2021-02-02 16:21:11,-,-,Informational,100040,Brake program 75,,,Full Performance
2021-02-02 16:23:11,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-02 16:23:11,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-02 16:25:11,-,-,Informational,100140,System test 1,,,Technical Standby
2021-02-02 16:25:11,2021-02-02 16:33:46,00:08:35,Stop,3000,Frequency converter not ready,,Generator and Converter errors (20),Forced outage
2021-02-02 16:25:11,-,-,Informational,100040,Brake program 75,,,Full Performance
2021-02-02 16:25:11,2021-02-02 16:33:46,00:08:35,Warning,5720,Brake accumulator defect,,Warnings (27),
2021-02-02 16:33:46,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-02 16:33:46,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-02 16:35:46,-,-,Informational,100140,System test 1,,,Technical Standby
2021-02-02 16:35:52,-,-,Informational,100150,System test 2,,,Technical Standby
2021-02-02 16:36:07,-,-,Informational,100160,System test 3,,,Technical Standby
2021-02-02 16:36:22,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-02 16:38:29,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-02 16:38:40,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-02 16:39:40,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-06 02:35:05,2021-02-06 02:35:53,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-06 02:35:05,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-06 02:35:53,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-06 02:35:53,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-06 03:31:58,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-06 03:34:17,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-06 03:34:28,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-06 03:34:58,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-06 04:07:05,2021-02-06 04:07:53,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-06 04:07:05,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-06 04:07:53,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-06 04:07:53,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-06 11:52:55,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-06 12:04:58,2021-02-06 12:07:17,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-02-06 12:04:58,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-06 12:07:17,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-06 12:07:17,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-06 13:48:17,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-06 13:52:26,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-06 13:52:37,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-06 13:53:07,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-06 14:16:34,2021-02-06 14:17:22,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-06 14:16:34,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-06 14:17:22,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-06 14:17:22,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-06 14:37:34,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-06 14:41:08,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-06 14:41:18,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-06 14:41:48,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-08 05:18:11,2021-02-08 05:18:41,00:00:30,Warning,59,Max. acceleration,,Operating states  (28),Full Performance
2021-02-08 05:18:41,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-10 06:00:00,2021-02-10 06:02:19,00:02:19,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-02-10 06:00:00,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-02-10 06:02:19,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-10 06:02:19,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-02-10 06:02:24,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-10 06:04:34,-,-,Informational,100140,System test 1,,,Technical Standby
2021-02-10 06:04:39,-,-,Informational,100150,System test 2,,,Technical Standby
2021-02-10 06:04:54,-,-,Informational,100160,System test 3,,,Technical Standby
2021-02-10 06:05:09,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-10 06:07:27,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-10 06:07:37,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-10 06:08:07,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-17 09:43:42,2021-02-17 09:46:00,00:02:18,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-02-17 09:43:42,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-02-17 09:46:00,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-17 09:46:00,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-02-17 09:46:05,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-17 09:48:05,-,-,Informational,100140,System test 1,,,Technical Standby
2021-02-17 09:48:12,-,-,Informational,100150,System test 2,,,Technical Standby
2021-02-17 09:48:27,-,-,Informational,100160,System test 3,,,Technical Standby
2021-02-17 09:48:42,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-17 09:50:51,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-17 09:51:02,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-17 09:51:32,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-21 14:58:42,2021-02-21 14:59:30,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-21 14:58:42,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-21 14:59:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-21 14:59:30,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-21 15:02:56,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-21 15:06:40,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-21 15:06:51,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-21 15:07:21,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-21 15:12:21,2021-02-21 15:13:09,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-21 15:12:21,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-21 15:13:09,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-21 15:13:09,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-21 15:26:29,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-21 15:31:46,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-21 15:31:57,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-21 15:32:27,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-21 15:56:16,2021-02-21 15:57:04,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-21 15:56:16,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-21 15:57:04,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-21 15:57:04,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-21 16:07:28,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-21 16:09:20,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-21 16:09:31,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-21 16:10:01,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-21 23:12:56,2021-02-21 23:13:44,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-21 23:12:56,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-21 23:13:44,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-21 23:13:44,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-21 23:25:20,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-21 23:28:17,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-21 23:28:28,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-21 23:28:58,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-21 23:32:09,2021-02-21 23:32:57,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-21 23:32:09,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-21 23:32:57,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-21 23:32:57,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-21 23:41:40,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-21 23:43:29,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-21 23:43:40,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-21 23:44:10,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-22 13:13:01,2021-02-22 13:13:49,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-22 13:13:01,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-22 13:13:49,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-22 13:13:49,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-22 13:35:46,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-22 13:47:48,2021-02-22 13:50:07,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-02-22 13:47:48,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-22 13:50:07,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-22 13:50:07,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-22 18:07:11,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-22 18:09:19,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-22 18:09:30,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-22 18:10:00,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-22 19:56:22,2021-02-22 19:57:10,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-22 19:56:22,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-22 19:57:10,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-22 19:57:10,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-22 20:22:39,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-22 20:25:18,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-22 20:25:28,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-22 20:25:58,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-24 17:08:06,2021-02-24 20:13:25,03:05:19,Warning,5000,Breakdown obstacle light,,Warnings (27),
2021-02-24 20:13:25,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-25 06:12:46,2021-02-25 06:15:04,00:02:18,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-02-25 06:12:46,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-02-25 06:15:04,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-25 06:15:04,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-02-25 06:15:08,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-25 06:17:21,-,-,Informational,100140,System test 1,,,Technical Standby
2021-02-25 06:17:26,-,-,Informational,100150,System test 2,,,Technical Standby
2021-02-25 06:17:41,-,-,Informational,100160,System test 3,,,Technical Standby
2021-02-25 06:17:56,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-25 06:20:09,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-25 06:20:19,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-25 06:20:49,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-25 16:52:19,2021-02-25 16:53:07,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-25 16:52:19,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-25 16:53:07,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-25 16:53:07,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-25 17:10:01,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-25 17:12:34,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-25 17:12:45,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-25 17:13:15,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-26 09:58:52,2021-02-26 09:59:39,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-26 09:58:52,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-26 09:59:39,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-26 09:59:39,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-26 10:37:45,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-26 10:41:52,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-26 10:42:03,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-26 10:42:33,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-26 10:50:44,2021-02-26 10:51:31,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-26 10:50:44,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-26 10:51:31,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-26 10:51:31,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-26 11:00:04,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-26 11:02:14,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-26 11:02:25,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-26 11:02:55,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-26 14:11:19,2021-02-26 14:12:07,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-26 14:11:19,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-26 14:12:07,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-26 14:12:07,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-26 14:17:11,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-26 14:18:19,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-26 14:18:30,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-26 14:19:00,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-26 15:53:17,2021-02-26 15:54:05,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-26 15:53:17,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-26 15:54:05,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-26 15:54:05,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-26 15:58:28,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-26 16:02:01,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-26 16:02:12,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-26 16:02:42,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-26 20:11:51,2021-02-26 20:12:39,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-26 20:11:51,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-26 20:12:39,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-26 20:12:39,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-26 22:59:55,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-26 23:01:59,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-26 23:02:10,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-26 23:02:40,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-27 00:28:42,2021-02-27 00:29:30,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-27 00:28:42,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-27 00:29:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-27 00:29:30,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-27 00:40:55,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-27 00:42:42,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-27 00:42:53,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-27 00:43:23,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-27 08:15:38,2021-02-27 08:16:25,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-27 08:15:38,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-27 08:16:25,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-27 08:16:25,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-27 15:14:32,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-27 15:17:46,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-27 15:17:57,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-27 15:18:27,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-27 15:24:59,2021-02-27 15:25:47,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-27 15:24:59,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-27 15:25:47,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-27 15:25:47,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-27 15:36:10,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-27 15:48:11,2021-02-27 15:50:30,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-02-27 15:48:11,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-27 15:50:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-27 15:50:30,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-27 18:02:13,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-27 18:14:15,2021-02-27 18:16:34,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-02-27 18:14:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-27 18:16:34,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-27 18:16:34,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-27 19:38:48,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-27 19:44:10,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-27 19:44:20,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-27 19:44:50,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-28 01:35:11,2021-02-28 01:35:59,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-28 01:35:11,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-28 01:35:59,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-28 01:35:59,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-28 02:18:57,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-28 02:21:16,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-28 02:21:26,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-28 02:21:56,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-28 04:23:13,2021-02-28 04:24:01,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-28 04:23:13,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-28 04:24:01,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-28 04:24:01,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-28 05:22:17,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-28 05:25:07,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-28 05:25:18,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-28 05:25:48,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-28 09:57:23,2021-02-28 09:58:10,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-28 09:57:23,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-28 09:58:10,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-28 09:58:10,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-28 10:24:51,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-28 10:26:55,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-28 10:27:05,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-28 10:27:35,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-28 10:40:54,2021-02-28 10:41:42,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-28 10:40:54,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-28 10:41:42,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-28 10:41:42,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-28 11:07:05,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-28 11:09:15,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-28 11:09:26,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-28 11:09:56,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-28 11:22:36,2021-02-28 11:23:23,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-28 11:22:36,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-28 11:23:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-28 11:23:23,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-28 12:00:02,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-28 12:03:24,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-28 12:03:34,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-28 12:04:04,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-28 12:05:54,2021-02-28 12:06:42,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-28 12:05:54,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-28 12:06:42,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-28 12:06:42,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-28 12:33:21,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-28 12:35:31,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-28 12:35:42,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-28 12:36:12,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-28 12:44:07,2021-02-28 12:44:55,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-28 12:44:07,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-28 12:44:55,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-28 12:44:55,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-28 12:55:24,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-28 12:57:13,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-28 12:57:23,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-28 12:57:53,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-01 05:59:06,2021-03-01 05:59:54,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-01 05:59:06,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-01 05:59:54,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-01 05:59:54,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-01 06:13:49,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-01 06:15:28,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-01 06:15:39,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-01 06:16:09,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-02 09:48:10,2021-03-02 09:48:58,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-02 09:48:10,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-02 09:48:58,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-02 09:48:58,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-02 09:51:32,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-02 09:52:41,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-02 09:52:52,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-02 09:53:22,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-02 11:51:41,2021-03-02 11:52:29,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-02 11:51:41,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-02 11:52:29,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-02 11:52:29,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-02 11:57:59,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-02 11:59:59,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-02 12:00:09,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-02 12:00:39,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-02 12:48:00,2021-03-02 12:48:48,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-02 12:48:00,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-02 12:48:48,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-02 12:48:48,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-02 13:03:15,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-02 13:04:44,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-02 13:04:54,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-02 13:05:24,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-02 13:38:15,2021-03-02 13:39:03,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-02 13:38:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-02 13:39:03,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-02 13:39:03,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-02 13:58:57,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-02 14:00:38,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-02 14:00:49,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-02 14:01:19,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-02 14:25:20,2021-03-02 14:26:07,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-02 14:25:20,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-02 14:26:07,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-02 14:26:07,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-02 14:29:46,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-02 14:41:46,2021-03-02 14:44:05,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-03-02 14:41:46,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-02 14:44:05,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-02 14:44:05,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-02 14:46:05,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-02 14:48:08,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-02 14:48:19,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-02 14:48:49,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-02 14:49:37,2021-03-02 14:50:24,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-02 14:49:37,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-02 14:50:24,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-02 14:50:24,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-02 15:22:16,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-02 15:24:43,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-02 15:24:53,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-02 15:25:23,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-02 15:27:24,2021-03-02 15:28:12,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-02 15:27:24,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-02 15:28:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-02 15:28:12,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-02 15:42:33,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-02 15:50:43,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-02 15:50:54,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-02 15:51:24,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-02 16:06:12,2021-03-02 16:07:00,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-02 16:06:12,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-02 16:07:00,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-02 16:07:00,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-02 16:11:10,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-02 16:13:47,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-02 16:13:58,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-02 16:14:28,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-02 16:17:38,2021-03-02 16:18:26,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-02 16:17:38,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-02 16:18:26,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-02 16:18:26,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-02 16:34:12,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-02 16:36:02,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-02 16:36:12,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-02 16:36:42,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-02 16:45:31,2021-03-02 16:46:18,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-02 16:45:31,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-02 16:46:18,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-02 16:46:18,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-02 17:14:26,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-02 17:15:56,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-02 17:16:06,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-02 17:16:36,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-02 17:23:22,2021-03-02 17:24:10,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-02 17:23:22,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-02 17:24:10,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-02 17:24:10,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-02 17:31:21,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-02 17:33:59,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-02 17:34:10,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-02 17:34:40,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-02 18:03:02,2021-03-02 18:03:50,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-02 18:03:02,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-02 18:03:50,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-02 18:03:50,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-02 18:15:33,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-02 18:17:38,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-02 18:17:49,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-02 18:18:19,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-02 18:26:15,2021-03-02 18:27:03,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-02 18:26:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-02 18:27:03,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-02 18:27:03,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-02 18:30:23,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-02 18:32:25,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-02 18:32:36,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-02 18:33:06,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-02 19:15:19,2021-03-02 19:16:06,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-02 19:15:19,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-02 19:16:06,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-02 19:16:06,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-02 19:23:04,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-02 19:24:41,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-02 19:24:52,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-02 19:25:22,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-02 19:38:48,2021-03-02 19:39:36,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-02 19:38:48,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-02 19:39:36,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-02 19:39:36,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-02 19:44:07,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-02 19:45:46,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-02 19:45:57,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-02 19:46:27,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-02 19:50:08,2021-03-02 19:50:56,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-02 19:50:08,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-02 19:50:56,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-02 19:50:56,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-02 19:58:22,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-02 20:03:38,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-02 20:03:49,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-02 20:04:19,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-02 20:14:03,2021-03-02 20:14:51,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-02 20:14:03,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-02 20:14:51,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-02 20:14:51,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-02 20:20:44,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-02 20:24:17,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-02 20:24:28,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-02 20:24:58,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-02 20:35:47,2021-03-02 20:36:34,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-02 20:35:47,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-02 20:36:34,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-02 20:36:34,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-02 20:57:00,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-02 20:59:57,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-02 21:00:07,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-02 21:00:37,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-02 21:04:57,2021-03-02 21:05:45,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-02 21:04:57,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-02 21:05:45,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-02 21:05:45,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-02 21:11:01,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-02 21:14:42,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-02 21:14:53,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-02 21:15:23,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-02 21:22:24,2021-03-02 21:23:12,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-02 21:22:24,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-02 21:23:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-02 21:23:12,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-02 21:32:13,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-02 21:36:23,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-02 21:36:34,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-02 21:37:04,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-02 21:38:45,2021-03-02 21:39:32,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-02 21:38:45,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-02 21:39:32,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-02 21:39:32,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-03 05:34:04,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-03 05:36:43,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-03 05:36:54,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-03 05:37:24,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-03 05:42:25,2021-03-03 05:43:13,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-03 05:42:25,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-03 05:43:13,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-03 05:43:13,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-03 06:53:35,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-03 07:04:11,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-03 07:04:21,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-03 07:04:51,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-03 07:10:44,2021-03-03 07:11:32,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
