# This file was exported by Greenbyte at 2022-01-27 22:38:38. Please see https://www.greenbyte.com for more information about Greenbyte.
2021-03-03 07:10:44,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-03 07:11:32,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-03 07:11:32,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-03 07:29:46,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-03 07:34:46,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-03 07:34:56,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-03 07:35:26,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-03 07:37:27,2021-03-03 07:38:14,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-03 07:37:27,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-03 07:38:14,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-03 07:38:14,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-03 07:41:28,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-03 07:43:40,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-03 07:43:51,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-03 07:44:21,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-03 07:52:26,2021-03-03 07:53:13,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-03 07:52:26,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-03 07:53:13,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-03 07:53:13,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-03 07:58:28,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-03 08:02:44,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-03 08:02:55,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-03 08:03:25,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-03 08:13:12,2021-03-03 08:14:00,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-03 08:13:12,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-03 08:14:00,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-03 08:14:00,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-03 08:36:01,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-03 08:38:37,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-03 08:38:47,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-03 08:39:17,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-03 08:56:27,2021-03-03 08:57:15,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-03 08:56:27,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-03 08:57:15,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-03 08:57:15,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-03 08:59:25,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-03 09:01:21,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-03 09:01:31,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-03 09:02:01,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-03 09:37:00,2021-03-03 09:37:48,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-03 09:37:00,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-03 09:37:48,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-03 09:37:48,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-03 09:41:02,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-03 09:43:42,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-03 09:43:52,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-03 09:44:22,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-03 10:31:39,2021-03-03 10:32:26,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-03 10:31:39,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-03 10:32:26,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-03 10:32:26,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-03 10:40:08,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-03 10:52:09,2021-03-03 10:54:28,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-03-03 10:52:09,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-03 10:54:28,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-03 10:54:28,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-03 11:18:08,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-03 11:30:09,2021-03-03 11:32:28,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-03-03 11:30:09,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-03 11:32:28,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-03 11:32:28,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-03 13:03:05,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-03 13:15:06,2021-03-03 13:17:25,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-03-03 13:15:06,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-03 13:17:25,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-03 13:17:25,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-03 14:58:04,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-03 15:05:37,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-03 15:05:47,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-03 15:06:17,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-03 15:08:53,2021-03-03 15:09:40,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-03 15:08:53,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-03 15:09:40,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-03 15:09:40,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-03 15:43:36,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-03 15:46:19,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-03 15:46:30,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-03 15:47:00,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-03 16:17:59,2021-03-03 16:18:46,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-03 16:17:59,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-03 16:18:46,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-03 16:18:46,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-03 16:34:39,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-03 16:36:33,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-03 16:36:44,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-03 16:37:14,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-04 06:12:36,2021-03-04 06:14:54,00:02:18,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-03-04 06:12:36,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-03-04 06:14:54,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-04 06:14:54,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-03-04 06:14:59,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-04 06:16:59,-,-,Informational,100140,System test 1,,,Technical Standby
2021-03-04 06:17:06,-,-,Informational,100150,System test 2,,,Technical Standby
2021-03-04 06:17:21,-,-,Informational,100160,System test 3,,,Technical Standby
2021-03-04 06:17:36,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-04 06:19:55,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-04 06:20:06,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-04 06:20:36,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-05 19:52:11,2021-03-05 19:52:58,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-05 19:52:11,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-05 19:52:11,2021-03-05 20:02:12,00:10:01,Stop,5760,Hydraulic oil flushing operation,,Operating states  (28),Technical Standby
2021-03-05 19:52:11,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-03-05 20:02:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-05 20:02:12,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-05 20:04:27,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-05 20:06:58,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-05 20:07:09,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-05 20:07:39,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-06 01:54:10,2021-03-06 01:54:58,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-06 01:54:10,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-06 01:54:58,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-06 01:54:58,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-06 01:58:21,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-06 02:10:22,2021-03-06 02:12:41,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-03-06 02:10:22,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-06 02:12:41,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-06 02:12:41,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-06 05:40:53,2021-03-07 03:38:12,21:57:19,Warning,5000,Breakdown obstacle light,,Warnings (27),
2021-03-06 08:51:23,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-06 08:54:03,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-06 08:54:14,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-06 08:54:44,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-06 08:55:53,2021-03-06 08:56:41,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-06 08:55:53,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-06 08:56:41,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-06 09:04:13,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-06 09:07:38,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-06 09:07:48,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-06 09:08:18,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-06 09:11:39,2021-03-06 09:12:27,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-06 09:11:39,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-06 09:12:27,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-06 09:15:09,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-06 09:20:58,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-06 09:21:08,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-06 09:21:38,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-06 10:04:48,2021-03-06 10:05:36,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-06 10:04:48,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-06 10:05:36,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-06 11:07:55,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-06 11:10:27,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-06 11:10:37,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-06 11:11:07,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-06 11:12:44,2021-03-06 11:13:32,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-06 11:12:44,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-06 11:13:32,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-06 11:53:24,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-06 11:55:08,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-06 11:55:19,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-06 11:55:49,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-06 12:00:18,2021-03-06 12:01:06,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-06 12:00:18,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-06 12:01:06,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-06 12:06:19,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-06 12:08:59,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-06 12:09:09,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-06 12:09:39,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-06 12:11:55,2021-03-06 12:12:43,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-06 12:11:55,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-06 12:12:43,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-06 12:18:42,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-06 12:21:50,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-06 12:22:01,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-06 12:22:31,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-06 12:25:20,2021-03-06 12:26:08,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-06 12:25:20,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-06 12:26:08,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-06 12:41:36,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-06 12:46:39,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-06 12:46:49,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-06 12:47:19,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-06 12:55:52,2021-03-06 12:56:40,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-06 12:55:52,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-06 12:56:40,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-06 13:02:03,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-06 13:12:29,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-06 13:12:39,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-06 13:13:09,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-06 13:21:30,2021-03-06 13:22:18,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-06 13:21:30,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-06 13:22:18,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-06 13:44:22,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-06 13:52:09,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-06 13:52:19,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-06 13:52:49,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-06 13:55:55,2021-03-06 13:56:42,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-06 13:55:55,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-06 13:56:42,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 03:26:16,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 03:38:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-07 03:38:17,2021-03-07 03:40:37,00:02:20,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-03-07 03:38:17,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-07 03:40:37,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-07 03:40:37,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 04:45:47,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 04:57:49,2021-03-07 05:00:09,00:02:20,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-03-07 04:57:49,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-07 05:00:09,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-07 05:00:09,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 05:20:37,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 05:31:09,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-07 05:31:19,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-07 05:31:49,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-07 05:34:18,2021-03-07 05:35:06,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-07 05:34:18,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-07 05:35:06,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-07 05:35:06,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 05:54:27,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 06:06:28,2021-03-07 06:08:47,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-03-07 06:06:28,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-07 06:08:47,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-07 06:08:47,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 06:26:29,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 06:32:10,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-07 06:32:20,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-07 06:32:50,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-07 06:41:10,2021-03-07 06:41:57,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-07 06:41:10,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-07 06:41:57,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-07 06:41:57,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 06:49:52,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 06:51:37,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-07 06:51:48,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-07 06:52:18,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-07 06:59:39,2021-03-07 07:00:26,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-07 06:59:39,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-07 07:00:26,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-07 07:00:26,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 07:03:51,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 07:05:56,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-07 07:06:07,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-07 07:06:37,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-07 08:13:07,2021-03-07 08:13:54,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-07 08:13:07,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-07 08:13:54,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-07 08:13:54,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 08:24:03,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 08:26:52,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-07 08:27:02,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-07 08:27:32,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-07 08:29:18,2021-03-07 08:30:05,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-07 08:29:18,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-07 08:30:05,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-07 08:30:05,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 08:46:09,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 08:58:10,2021-03-07 09:00:29,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-03-07 08:58:10,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-07 09:00:29,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-07 09:00:29,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 09:13:03,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 09:18:17,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-07 09:18:27,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-07 09:18:57,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-07 09:19:36,2021-03-07 09:20:24,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-07 09:19:36,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-07 09:20:24,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-07 09:20:24,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 10:01:25,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 10:10:25,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-07 10:10:36,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-07 10:11:06,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-07 10:27:44,2021-03-07 10:28:32,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-07 10:27:44,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-07 10:28:32,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-07 10:28:32,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 11:05:24,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 11:06:52,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-07 11:07:02,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-07 11:07:32,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-07 11:21:19,2021-03-07 11:22:07,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-07 11:21:19,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-07 11:22:07,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-07 11:22:07,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 11:44:48,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 11:49:59,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-07 11:50:09,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-07 11:50:39,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-07 11:52:52,2021-03-07 11:53:40,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-07 11:52:52,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-07 11:53:40,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-07 11:53:40,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 12:04:33,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 12:11:56,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-07 12:12:07,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-07 12:12:37,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-07 12:16:08,2021-03-07 12:16:56,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-07 12:16:08,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-07 12:16:56,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-07 12:16:56,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 13:27:15,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 13:33:11,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-07 13:33:22,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-07 13:33:52,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-07 13:35:22,2021-03-07 13:36:09,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-07 13:35:22,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-07 13:36:09,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-07 13:36:09,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 14:14:54,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 14:19:01,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-07 14:19:11,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-07 14:19:41,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-07 14:26:18,2021-03-07 14:27:05,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-07 14:26:18,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-07 14:27:05,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-07 14:27:05,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 14:37:30,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 14:38:43,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-07 14:38:54,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-07 14:39:24,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-07 14:46:37,2021-03-07 14:47:24,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-07 14:46:37,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-07 14:47:24,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-07 14:47:24,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 14:51:43,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 14:53:53,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-07 14:54:03,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-07 14:54:33,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-07 15:20:21,2021-03-07 15:21:09,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-07 15:20:21,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-07 15:21:09,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-07 15:21:09,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 15:29:28,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 15:30:48,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-07 15:30:58,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-07 15:31:28,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-07 16:14:36,2021-03-07 16:15:23,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-07 16:14:36,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-07 16:15:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-07 16:15:23,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 16:20:58,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 16:24:52,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-07 16:25:02,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-07 16:25:32,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-07 16:49:09,2021-03-07 16:49:57,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-07 16:49:09,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-07 16:49:57,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-07 16:49:57,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 17:04:51,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 17:06:17,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-07 17:06:28,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-07 17:06:58,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-08 04:24:08,2021-03-08 04:24:56,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-08 04:24:08,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-08 04:24:56,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-08 04:24:56,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-08 04:32:40,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-08 04:34:12,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-08 04:34:23,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-08 04:34:53,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-11 02:19:46,2021-03-11 02:35:24,00:15:38,Stop,4540,Tower oscillation X level 2,,Safety stop of WEC (15),Forced outage
2021-03-11 02:19:46,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-03-11 02:35:24,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-11 02:35:24,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-11 02:37:28,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-11 02:39:15,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-11 02:39:26,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-11 02:39:56,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-11 03:36:32,2021-03-11 03:36:43,00:00:11,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-03-11 03:36:43,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-11 04:06:37,2021-03-11 04:06:47,00:00:10,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-03-11 04:06:47,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-13 09:03:04,2021-03-13 09:03:14,00:00:10,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-03-13 09:03:14,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-13 13:11:00,2021-03-13 13:11:20,00:00:20,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-03-13 13:11:10,2021-03-13 13:14:04,00:02:54,Warning,6054,Easy yaw,,Warnings (27),Full Performance
2021-03-13 13:11:38,2021-03-13 13:13:50,00:02:12,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-03-13 13:11:38,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-03-13 13:13:50,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-03-13 13:13:55,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-13 13:14:04,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-13 13:15:55,-,-,Informational,100140,System test 1,,,Technical Standby
2021-03-13 13:16:03,-,-,Informational,100150,System test 2,,,Technical Standby
2021-03-13 13:16:10,-,-,Informational,100160,System test 3,,,Technical Standby
2021-03-13 13:16:25,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-13 13:18:30,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-13 13:18:41,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-13 13:19:11,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-15 17:28:28,2021-03-15 17:29:16,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-15 17:28:28,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-15 17:29:16,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-15 17:29:16,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-15 17:33:47,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-15 17:38:30,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-15 17:38:41,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-15 17:39:11,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-15 17:44:27,2021-03-15 17:45:15,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-15 17:44:27,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-15 17:45:15,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-15 17:45:15,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-15 17:56:03,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-15 17:57:05,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-15 17:57:16,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-15 17:57:46,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-16 18:31:22,2021-03-16 18:32:10,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-16 18:31:22,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-16 18:32:10,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-16 18:32:10,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-16 18:57:31,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-16 19:02:49,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-16 19:03:00,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-16 19:03:30,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-16 19:18:07,2021-03-16 19:18:55,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-16 19:18:07,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-16 19:18:55,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-16 19:18:55,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-16 19:51:50,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-16 19:53:59,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-16 19:54:10,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-16 19:54:40,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-16 20:01:01,2021-03-16 20:01:49,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-16 20:01:01,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-16 20:01:49,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-16 20:01:49,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-16 20:59:29,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-16 21:01:37,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-16 21:01:48,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-16 21:02:18,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-17 08:13:22,2021-03-17 08:14:10,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-17 08:13:22,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-17 08:14:10,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-17 08:14:10,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-17 08:33:58,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-17 08:35:25,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-17 08:35:36,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-17 08:36:06,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-17 10:58:57,2021-03-17 10:59:45,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-17 10:58:57,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-17 10:59:45,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-17 10:59:45,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-17 11:15:52,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-17 11:19:15,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-17 11:19:26,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-17 11:19:56,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-17 11:52:32,2021-03-17 11:53:20,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-17 11:52:32,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-17 11:53:20,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-17 11:53:20,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-17 12:04:09,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-17 12:06:06,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-17 12:06:17,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-17 12:06:47,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-17 12:41:38,2021-03-17 12:42:26,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-17 12:41:38,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-17 12:42:26,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-17 12:42:26,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-17 13:34:30,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-17 13:36:10,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-17 13:36:21,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-17 13:36:51,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-17 14:54:23,2021-03-17 14:55:10,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-17 14:54:23,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-17 14:55:10,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-17 14:55:10,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-17 15:06:51,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-17 15:09:15,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-17 15:09:25,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-17 15:09:55,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-18 17:25:38,2021-03-18 17:26:25,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-18 17:25:38,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-18 17:26:25,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-18 17:26:25,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-18 17:48:12,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-18 17:50:21,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-18 17:50:32,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-18 17:51:02,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-19 22:43:21,2021-03-19 22:44:09,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-19 22:43:21,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-19 22:44:09,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-19 22:44:09,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-20 00:03:47,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-20 00:06:02,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-20 00:06:13,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-20 00:06:43,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-20 04:15:45,2021-03-20 04:16:32,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-20 04:15:45,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-20 04:16:32,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-20 04:16:32,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-20 05:41:12,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-20 05:44:11,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-20 05:44:21,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-20 05:44:51,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-20 07:12:31,2021-03-20 07:13:19,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-20 07:12:31,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-20 07:13:19,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-20 07:13:19,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-20 08:07:27,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-20 08:09:19,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-20 08:09:30,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-20 08:10:00,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-20 10:46:24,2021-03-20 10:47:12,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-20 10:46:24,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-20 10:47:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-20 10:47:12,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-20 10:49:15,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-20 10:51:10,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-20 10:51:20,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-20 10:51:50,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-20 10:57:08,2021-03-20 10:57:55,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-20 10:57:08,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-20 10:57:55,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-20 10:57:55,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-20 11:35:10,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-20 11:36:53,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-20 11:37:04,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-20 11:37:34,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-20 11:59:24,2021-03-20 12:00:12,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-20 11:59:24,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-20 12:00:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-20 12:00:12,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-20 12:11:44,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-20 12:14:00,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-20 12:14:11,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-20 12:14:41,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-20 13:11:28,2021-03-20 13:13:45,00:02:17,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-03-20 13:11:28,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-03-20 13:13:45,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-20 13:13:45,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-03-20 13:13:50,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-20 13:15:50,-,-,Informational,100140,System test 1,,,Technical Standby
2021-03-20 13:15:55,-,-,Informational,100150,System test 2,,,Technical Standby
2021-03-20 13:16:10,-,-,Informational,100160,System test 3,,,Technical Standby
2021-03-20 13:16:25,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-20 13:19:22,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-20 13:19:33,-,-,Informational,100200,Mains run-up,,,Full Performance
