# This file was exported by Greenbyte at 2022-01-27 22:38:38. Please see https://www.greenbyte.com for more information about Greenbyte.
2021-03-20 13:20:03,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-20 18:00:39,2021-03-20 18:37:59,00:37:20,Warning,5000,Breakdown obstacle light,,Warnings (27),
2021-03-20 18:37:59,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-21 11:43:08,2021-03-21 11:43:56,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-21 11:43:08,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-21 11:43:56,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-21 11:43:56,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-21 11:56:14,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-21 11:58:02,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-21 11:58:13,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-21 11:58:43,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-21 14:53:07,2021-03-21 14:53:55,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-21 14:53:07,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-21 14:53:55,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-21 14:53:55,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-21 15:31:23,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-21 15:34:24,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-21 15:34:35,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-21 15:35:05,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-21 15:47:41,2021-03-21 15:48:29,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-21 15:47:41,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-21 15:48:29,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-21 15:48:29,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-21 17:35:14,2021-03-23 02:43:20,33:08:06,Warning,5000,Breakdown obstacle light,,Warnings (27),
2021-03-21 20:14:15,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-21 20:16:08,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-21 20:16:18,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-21 20:16:48,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-21 23:26:01,2021-03-21 23:38:54,00:12:53,Stop,6200,Cable autounwind,,Operating states  (28),Technical Standby
2021-03-21 23:26:01,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-03-21 23:38:54,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-21 23:41:09,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-21 23:43:43,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-21 23:43:54,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-21 23:44:24,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-22 00:44:43,2021-03-22 00:45:30,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-22 00:44:43,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-22 00:45:30,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-22 01:11:06,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-22 01:13:03,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-22 01:13:14,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-22 01:13:44,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-22 09:25:45,2021-03-22 09:26:33,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-22 09:25:45,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-22 09:26:33,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-22 09:29:31,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-22 09:32:11,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-22 09:32:21,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-22 09:32:51,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-22 09:43:34,2021-03-22 09:44:21,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-22 09:43:34,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-22 09:44:21,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-22 09:47:21,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-22 09:54:03,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-22 09:54:13,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-22 09:54:43,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-22 10:57:32,2021-03-22 10:58:20,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-22 10:57:32,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-22 10:58:20,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-22 11:00:34,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-22 11:02:11,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-22 11:02:22,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-22 11:02:52,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-23 02:43:20,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-23 05:05:26,2021-03-23 05:06:13,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-23 05:05:26,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-23 05:06:13,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-23 05:06:13,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-23 05:20:43,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-23 05:22:51,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-23 05:23:02,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-23 05:23:32,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-24 18:20:56,2021-03-24 21:34:01,03:13:05,Warning,5000,Breakdown obstacle light,,Warnings (27),
2021-03-24 21:34:01,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-25 17:54:44,2021-03-25 19:28:57,01:34:13,Warning,5000,Breakdown obstacle light,,Warnings (27),
2021-03-25 19:28:57,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-26 17:50:41,2021-03-26 19:27:50,01:37:09,Warning,5000,Breakdown obstacle light,,Warnings (27),
2021-03-26 19:27:50,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-27 13:25:45,2021-03-27 13:28:03,00:02:18,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-03-27 13:25:45,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-03-27 13:28:03,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-27 13:28:03,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-03-27 13:28:07,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-27 13:30:07,-,-,Informational,100140,System test 1,,,Technical Standby
2021-03-27 13:30:12,-,-,Informational,100150,System test 2,,,Technical Standby
2021-03-27 13:30:28,-,-,Informational,100160,System test 3,,,Technical Standby
2021-03-27 13:30:43,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-27 13:32:53,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-27 13:33:03,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-27 13:33:33,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-30 10:05:58,2021-03-30 10:06:45,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-30 10:05:58,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-30 10:06:45,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-30 10:06:45,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-30 10:26:42,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-30 10:30:03,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-30 10:30:14,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-30 10:30:44,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-30 10:32:13,2021-03-30 10:33:01,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-30 10:32:13,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-30 10:33:01,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-30 10:33:01,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-30 10:36:28,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-30 10:43:53,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-30 10:44:04,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-30 10:44:34,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-30 10:48:08,2021-03-30 10:48:56,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-30 10:48:08,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-30 10:48:56,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-30 10:48:56,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-30 11:10:10,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-30 11:11:53,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-30 11:12:04,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-30 11:12:34,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-30 12:28:08,2021-03-30 12:28:55,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-30 12:28:08,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-30 12:28:55,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-30 12:28:55,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-30 12:31:50,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-30 12:33:25,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-30 12:33:36,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-30 12:34:06,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-31 09:43:28,2021-03-31 09:44:16,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-31 09:43:28,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-31 09:44:16,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-31 09:44:16,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-31 09:47:29,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-31 09:49:07,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-31 09:49:17,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-31 09:49:47,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-31 10:01:53,2021-03-31 10:02:41,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-31 10:01:53,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-31 10:02:41,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-31 10:02:41,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-31 10:23:07,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-31 10:25:04,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-31 10:25:14,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-31 10:25:44,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-31 11:08:19,2021-03-31 11:09:06,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-31 11:08:19,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-31 11:09:06,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-31 11:09:06,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-31 11:49:25,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-31 11:51:29,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-31 11:51:40,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-31 11:52:10,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-31 12:14:07,2021-03-31 12:14:55,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-31 12:14:07,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-31 12:14:55,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-31 12:14:55,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-31 12:17:25,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-31 12:19:27,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-31 12:19:38,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-31 12:20:08,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-31 12:44:55,2021-03-31 12:45:43,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-31 12:44:55,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-31 12:45:43,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-31 12:45:43,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-31 12:48:05,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-31 12:49:49,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-31 12:50:00,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-31 12:50:30,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-31 13:06:48,2021-03-31 13:07:36,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-31 13:06:48,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-31 13:07:36,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-31 13:07:36,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-31 13:21:13,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-31 13:23:21,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-31 13:23:32,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-31 13:24:02,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-31 13:31:48,2021-03-31 13:32:36,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-31 13:31:48,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-31 13:32:36,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-31 13:32:36,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-31 13:40:37,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-31 13:42:47,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-31 13:42:58,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-31 13:43:28,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-31 14:34:57,2021-03-31 14:35:45,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-31 14:34:57,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-31 14:35:45,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-31 14:35:45,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-31 14:38:32,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-31 14:39:42,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-31 14:39:53,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-31 14:40:23,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-31 21:29:07,2021-03-31 21:29:55,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-31 21:29:07,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-31 21:29:55,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-31 21:29:55,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-31 22:42:33,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-31 22:43:41,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-31 22:43:52,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-31 22:44:22,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-03 13:25:35,2021-04-03 13:27:53,00:02:18,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-04-03 13:25:35,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-04-03 13:27:53,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-03 13:27:53,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-04-03 13:27:58,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-03 13:30:08,-,-,Informational,100140,System test 1,,,Technical Standby
2021-04-03 13:30:15,-,-,Informational,100150,System test 2,,,Technical Standby
2021-04-03 13:30:30,-,-,Informational,100160,System test 3,,,Technical Standby
2021-04-03 13:30:45,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-03 13:33:05,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-03 13:33:16,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-03 13:33:46,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-04 00:25:47,2021-04-04 00:26:35,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-04 00:25:47,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-04 00:26:35,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-04 00:26:35,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-04 03:42:53,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-04 03:46:03,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-04 03:46:13,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-04 03:46:43,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-04 04:19:40,2021-04-04 04:20:28,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-04 04:19:40,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-04 04:20:28,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-04 04:20:28,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-04 04:36:45,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-04 04:38:57,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-04 04:39:07,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-04 04:39:37,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-05 02:52:59,2021-04-05 02:53:10,00:00:11,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-04-05 02:53:10,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-09 08:36:49,2021-04-09 08:48:52,00:12:03,Stop,6200,Cable autounwind,,Operating states  (28),Technical Standby
2021-04-09 08:36:49,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-04-09 08:48:52,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-09 08:48:52,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-09 09:00:39,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-09 09:05:41,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-09 09:05:52,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-09 09:06:22,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-09 09:13:28,2021-04-09 09:14:15,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-09 09:13:28,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-09 09:13:28,2021-04-09 09:23:29,00:10:01,Stop,5760,Hydraulic oil flushing operation,,Operating states  (28),Technical Standby
2021-04-09 09:13:28,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-04-09 09:23:29,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-09 09:23:29,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-09 09:45:15,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-09 09:48:09,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-09 09:48:20,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-09 09:48:50,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-09 10:36:56,2021-04-09 10:37:43,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-09 10:36:56,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-09 10:37:43,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-09 10:37:43,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-09 11:20:32,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-09 11:25:56,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-09 11:26:07,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-09 11:26:37,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-09 12:03:55,2021-04-09 12:04:43,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-09 12:03:55,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-09 12:04:43,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-09 12:04:43,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-09 12:09:10,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-09 12:15:46,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-09 12:15:56,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-09 12:16:26,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-09 12:37:28,2021-04-09 12:38:15,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-09 12:37:28,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-09 12:38:15,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-09 12:38:15,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-09 12:53:30,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-09 12:54:58,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-09 12:55:09,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-09 12:55:39,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-09 13:12:02,2021-04-09 13:12:50,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-09 13:12:02,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-09 13:12:50,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-09 13:12:50,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-09 13:19:25,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-09 13:31:26,2021-04-09 13:33:45,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-04-09 13:31:26,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-09 13:33:45,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-09 13:33:45,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-09 14:44:25,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-09 14:48:09,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-09 14:48:20,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-09 14:48:50,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-09 14:53:18,2021-04-09 14:54:06,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-09 14:53:18,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-09 14:54:06,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-09 14:54:06,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-09 15:00:42,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-09 15:12:43,2021-04-09 15:15:02,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-04-09 15:12:43,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-09 15:15:02,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-09 15:15:02,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-09 15:21:50,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-09 15:33:51,2021-04-09 15:36:11,00:02:20,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-04-09 15:33:51,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-09 15:36:11,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-09 15:36:11,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-09 15:45:19,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-09 15:51:20,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-09 15:51:31,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-09 15:52:01,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-09 15:55:07,2021-04-09 15:55:54,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-09 15:55:07,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-09 15:55:54,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-09 15:55:54,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-09 16:04:35,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-09 16:09:35,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-09 16:09:46,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-09 16:10:16,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-09 16:37:56,2021-04-09 16:38:44,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-09 16:37:56,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-09 16:38:44,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-09 16:38:44,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-09 16:43:45,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-09 16:45:29,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-09 16:45:40,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-09 16:46:10,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-09 17:16:16,2021-04-09 17:17:04,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-09 17:16:16,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-09 17:17:04,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-09 17:17:04,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-09 17:22:32,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-09 17:28:00,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-09 17:28:11,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-09 17:28:41,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-09 17:56:53,2021-04-09 17:57:41,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-09 17:56:53,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-09 17:57:41,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-09 17:57:41,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-09 18:01:55,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-09 18:04:13,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-09 18:04:23,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-09 18:04:53,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-10 01:24:14,2021-04-10 01:25:02,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-10 01:24:14,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-10 01:25:02,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-10 01:25:02,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-10 01:33:33,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-10 01:35:21,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-10 01:35:32,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-10 01:36:02,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-10 13:29:38,2021-04-10 13:31:56,00:02:18,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-04-10 13:29:38,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-04-10 13:31:56,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-10 13:31:56,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-04-10 13:32:01,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-10 13:34:01,-,-,Informational,100140,System test 1,,,Technical Standby
2021-04-10 13:34:08,-,-,Informational,100150,System test 2,,,Technical Standby
2021-04-10 13:34:23,-,-,Informational,100160,System test 3,,,Technical Standby
2021-04-10 13:34:38,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-10 13:36:52,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-10 13:37:03,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-10 13:37:33,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-11 14:27:17,2021-04-11 14:28:04,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-11 14:27:17,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-11 14:28:04,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-11 14:28:04,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-11 14:30:40,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-11 14:31:34,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-11 14:31:45,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-11 14:32:15,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-11 17:01:14,2021-04-11 17:02:02,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-11 17:01:14,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-11 17:02:02,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-11 17:02:02,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-11 20:02:34,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-11 20:04:17,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-11 20:04:28,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-11 20:04:58,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-11 21:56:02,2021-04-11 22:08:08,00:12:06,Stop,6200,Cable autounwind,,Operating states  (28),Technical Standby
2021-04-11 21:56:02,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-04-11 22:08:08,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-11 22:08:08,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-11 22:15:35,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-11 22:19:01,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-11 22:19:11,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-11 22:19:41,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-11 22:34:06,2021-04-11 22:34:54,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-11 22:34:06,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-11 22:34:54,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-11 22:34:54,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-11 23:01:23,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-11 23:03:39,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-11 23:03:50,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-11 23:04:20,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 07:33:14,2021-04-12 08:23:05,00:49:51,Communication,9997,Data communication unavailable,,,
2021-04-12 08:56:38,2021-04-12 08:57:26,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 08:56:38,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 08:57:26,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 08:57:26,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 09:03:04,2021-04-12 09:03:52,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 09:03:52,2021-04-12 10:01:42,00:57:50,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 09:10:06,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 09:11:38,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 09:11:48,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 09:12:18,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 09:27:11,2021-04-12 09:27:59,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 09:27:11,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 09:27:59,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 09:27:59,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 09:31:28,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 09:32:34,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 09:32:45,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 09:33:15,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 09:37:34,2021-04-12 09:38:22,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 09:37:34,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 09:38:22,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 09:38:22,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 09:46:31,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 09:47:50,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 09:48:01,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 09:48:31,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 09:58:43,2021-04-12 09:59:31,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 09:58:43,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 09:59:31,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 09:59:31,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 10:01:42,2021-04-12 10:02:30,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 10:02:30,2021-04-12 10:19:10,00:16:40,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 10:04:09,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 10:07:44,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 10:07:54,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 10:08:24,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 10:18:55,2021-04-12 10:19:43,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 10:18:55,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 10:19:10,2021-04-12 10:19:57,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 10:19:43,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 10:19:43,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 10:19:57,2021-04-12 10:59:42,00:39:45,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 10:23:52,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 10:26:14,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 10:26:24,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 10:26:54,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 10:59:42,2021-04-12 11:00:29,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 11:00:29,2021-04-12 12:05:57,01:05:28,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 11:01:07,2021-04-12 11:01:55,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 11:01:07,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 11:01:55,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 11:01:55,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 11:09:41,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 11:11:07,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 11:11:18,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 11:11:48,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 11:33:55,2021-04-12 11:34:43,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 11:33:55,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 11:34:43,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 11:34:43,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 11:38:49,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 11:39:57,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 11:40:08,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 11:40:38,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 11:44:50,2021-04-12 11:45:38,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 11:44:50,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 11:45:38,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 11:45:38,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 11:48:44,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 11:49:50,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 11:50:00,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 11:50:30,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 12:03:05,2021-04-12 12:03:52,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 12:03:05,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 12:03:52,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 12:03:52,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 12:05:57,2021-04-12 12:06:44,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 12:06:44,2021-04-12 13:10:34,01:03:50,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 12:11:29,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 12:12:32,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 12:12:43,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 12:13:13,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 12:27:44,2021-04-12 12:28:31,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 12:27:44,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 12:28:31,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 12:28:31,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 12:32:31,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 12:33:41,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 12:33:51,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 12:34:21,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 12:53:43,2021-04-12 12:54:30,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 12:53:43,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 12:54:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 12:54:30,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 12:57:41,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 12:58:55,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 12:59:06,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 12:59:36,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 13:07:09,2021-04-12 13:07:57,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 13:07:09,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 13:07:57,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 13:07:57,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 13:10:34,2021-04-12 13:11:22,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 13:11:22,2021-04-12 13:45:15,00:33:53,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 13:19:50,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 13:20:59,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 13:21:09,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 13:21:39,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 13:34:20,2021-04-12 13:35:08,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 13:34:20,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 13:35:08,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 13:35:08,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 13:41:53,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 13:43:27,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 13:43:38,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 13:44:08,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 13:45:15,2021-04-12 13:46:03,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 13:46:03,2021-04-12 14:07:36,00:21:33,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 14:07:36,2021-04-12 14:08:24,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 14:08:24,2021-04-12 15:09:24,01:01:00,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 14:12:25,2021-04-12 14:13:12,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 14:12:25,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 14:13:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 14:13:12,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 14:24:49,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 14:26:27,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 14:26:38,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 14:27:08,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 15:09:24,2021-04-12 15:10:12,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 15:10:12,2021-04-12 15:39:49,00:29:37,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 15:27:42,2021-04-12 15:28:30,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 15:27:42,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 15:28:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 15:28:30,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 15:31:17,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 15:33:32,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 15:33:42,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 15:34:12,-,-,Informational,100210,Mains operation,,,Full Performance
