# This file was exported by Greenbyte at 2022-01-27 22:38:38. Please see https://www.greenbyte.com for more information about Greenbyte.
2021-04-12 15:38:15,2021-04-12 15:39:02,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 15:38:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 15:39:02,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 15:39:02,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 15:39:49,2021-04-12 15:40:37,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 15:40:37,2021-04-12 16:21:25,00:40:48,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 15:41:17,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 15:43:17,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 15:43:27,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 15:43:57,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 15:47:38,2021-04-12 15:48:25,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 15:47:38,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 15:48:25,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 15:48:25,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 15:55:39,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 15:56:49,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 15:57:00,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 15:57:30,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 16:21:25,2021-04-12 16:22:13,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 16:22:13,2021-04-12 16:52:53,00:30:40,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 16:23:39,2021-04-12 16:24:27,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 16:23:39,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 16:24:27,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 16:24:27,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 16:38:52,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 16:40:39,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 16:40:50,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 16:41:20,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 16:52:24,2021-04-12 16:53:12,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 16:52:24,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 16:52:53,2021-04-12 16:53:41,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 16:53:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 16:53:12,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 16:53:41,2021-04-12 21:35:41,04:42:00,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 20:57:02,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 20:59:37,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 20:59:48,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 21:00:18,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 21:35:41,2021-04-12 21:36:29,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 21:36:29,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 07:24:45,2021-04-13 07:25:33,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 07:24:45,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 07:25:33,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 07:25:33,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 07:32:02,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 07:34:47,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 07:34:58,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 07:35:28,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 08:01:08,2021-04-13 08:01:56,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 08:01:08,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 08:01:56,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 08:01:56,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 08:18:03,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 08:22:00,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 08:22:11,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 08:22:41,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 08:26:50,2021-04-13 08:27:38,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 08:26:50,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 08:27:38,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 08:27:38,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 08:30:22,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 08:33:02,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 08:33:13,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 08:33:43,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 08:39:26,2021-04-13 08:40:14,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 08:39:26,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 08:40:14,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 08:40:14,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 08:52:49,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 09:04:26,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 09:04:37,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 09:05:07,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 09:06:01,2021-04-13 09:06:49,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 09:06:01,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 09:06:49,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 09:06:49,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 09:38:34,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 09:41:27,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 09:41:38,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 09:42:08,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 09:49:44,2021-04-13 09:50:32,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 09:49:44,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 09:50:32,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 09:50:32,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 09:58:09,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 10:03:06,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 10:03:17,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 10:03:47,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 10:04:53,2021-04-13 10:05:41,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 10:04:53,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 10:05:41,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 10:05:41,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 10:46:04,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 10:47:48,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 10:47:59,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 10:48:29,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 10:50:03,2021-04-13 10:50:51,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 10:50:03,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 10:50:51,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 10:50:51,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 10:57:12,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 11:04:34,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 11:04:45,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 11:05:15,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 11:13:47,2021-04-13 11:14:35,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 11:13:47,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 11:14:35,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 11:14:35,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 12:33:32,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 12:37:43,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 12:37:54,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 12:38:24,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 12:41:29,2021-04-13 12:42:16,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 12:41:29,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 12:42:16,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 12:42:16,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 12:45:22,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 12:57:23,2021-04-13 12:59:40,00:02:17,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-04-13 12:57:23,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 12:59:40,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 12:59:40,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 13:07:29,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 13:09:00,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 13:09:10,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 13:09:40,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 13:14:29,2021-04-13 13:15:16,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 13:14:29,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 13:15:16,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 13:15:16,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 13:17:16,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 13:18:39,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 13:18:50,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 13:19:20,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 13:21:26,2021-04-13 13:22:14,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 13:21:26,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 13:22:14,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 13:22:14,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 13:24:14,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 13:27:19,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 13:27:29,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 13:27:59,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 13:32:46,2021-04-13 13:33:34,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 13:32:46,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 13:33:34,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 13:33:34,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 13:57:44,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 13:59:33,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 13:59:44,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 14:00:14,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 14:02:42,2021-04-13 14:03:30,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 14:02:42,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 14:03:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 14:03:30,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 14:10:36,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 14:16:05,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 14:16:15,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 14:16:45,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 14:20:05,2021-04-13 14:20:53,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 14:20:05,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 14:20:53,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 14:20:53,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 14:30:11,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 14:33:45,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 14:33:56,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 14:34:26,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 14:35:12,2021-04-13 14:35:59,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 14:35:12,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 14:35:59,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 14:35:59,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 15:07:20,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 15:10:50,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 15:11:00,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 15:11:30,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 15:21:43,2021-04-13 15:22:30,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 15:21:43,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 15:22:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 15:22:30,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 15:41:15,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 15:52:18,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 15:52:29,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 15:52:59,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 15:55:15,2021-04-13 15:56:03,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 15:55:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 15:56:03,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 15:56:03,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 16:02:52,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 16:10:15,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 16:10:25,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 16:10:55,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 16:53:29,2021-04-13 16:54:17,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 16:53:29,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 16:54:17,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 16:54:17,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 17:09:31,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 17:10:46,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 17:10:57,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 17:11:27,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 17:32:24,2021-04-13 17:33:11,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 17:32:24,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 17:33:11,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 17:33:11,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 17:50:21,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 17:53:50,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 17:54:01,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 17:54:31,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 17:57:26,2021-04-13 17:58:14,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 17:57:26,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 17:58:14,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 17:58:14,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 18:39:38,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 18:44:52,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 18:45:02,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 18:45:32,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 19:08:03,2021-04-13 19:08:51,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 19:08:03,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 19:08:51,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 19:08:51,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 20:47:18,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 20:49:45,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 20:49:56,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 20:50:26,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-14 01:05:21,2021-04-14 01:06:09,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-14 01:05:21,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-14 01:06:09,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-14 01:06:09,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-14 01:43:21,2021-04-14 01:55:08,00:11:47,Stop,6200,Cable autounwind,,Operating states  (28),Technical Standby
2021-04-14 01:43:21,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-04-14 01:55:08,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-14 01:55:08,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-14 06:19:19,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-14 06:22:13,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-14 06:22:23,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-14 06:22:53,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-14 07:10:39,2021-04-14 07:11:26,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-14 07:10:39,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-14 07:11:26,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-14 07:11:26,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-14 08:23:35,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-14 08:27:42,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-14 08:27:53,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-14 08:28:23,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-14 08:29:05,2021-04-14 08:29:53,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-14 08:29:05,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-14 08:29:53,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-14 08:29:53,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-14 08:49:54,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-14 08:52:29,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-14 08:52:39,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-14 08:53:09,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-14 10:16:01,2021-04-14 10:16:49,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-14 10:16:01,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-14 10:16:49,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-14 10:16:49,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-14 10:20:34,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-14 10:22:08,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-14 10:22:18,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-14 10:22:48,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-15 12:35:04,2021-04-15 12:35:52,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-15 12:35:04,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-15 12:35:52,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-15 12:35:52,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-15 12:40:45,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-15 12:43:25,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-15 12:43:36,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-15 12:44:06,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-15 12:45:31,2021-04-15 12:46:18,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-15 12:45:31,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-15 12:46:18,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-15 12:46:18,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-15 12:50:56,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-15 12:52:06,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-15 12:52:17,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-15 12:52:47,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-16 07:42:39,2021-04-16 07:43:27,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-16 07:42:39,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-16 07:43:27,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-16 07:43:27,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-16 07:52:35,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-16 07:54:25,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-16 07:54:35,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-16 07:55:05,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-16 08:49:34,2021-04-16 08:50:21,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-16 08:49:34,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-16 08:50:21,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-16 08:50:21,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-16 09:05:15,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-16 09:06:58,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-16 09:07:08,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-16 09:07:38,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-16 09:08:27,2021-04-16 09:09:15,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-16 09:08:27,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-16 09:09:15,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-16 09:09:15,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-16 09:13:18,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-16 09:15:08,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-16 09:15:19,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-16 09:15:49,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-16 09:24:42,2021-04-16 09:25:30,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-16 09:24:42,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-16 09:25:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-16 09:25:30,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-16 09:35:42,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-16 09:37:32,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-16 09:37:42,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-16 09:38:12,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-16 10:21:26,2021-04-16 10:22:14,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-16 10:21:26,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-16 10:22:14,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-16 10:22:14,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-16 10:28:09,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-16 10:39:55,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-16 10:40:05,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-16 10:40:35,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-16 10:47:51,2021-04-16 10:48:38,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-16 10:47:51,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-16 10:48:38,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-16 10:48:38,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-16 12:10:26,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-16 12:12:20,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-16 12:12:31,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-16 12:13:01,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-16 13:47:15,2021-04-16 13:48:03,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-16 13:47:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-16 13:48:03,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-16 13:48:03,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-16 14:44:31,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-16 14:47:17,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-16 14:47:28,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-16 14:47:58,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-16 15:00:02,2021-04-16 15:00:50,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-16 15:00:02,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-16 15:00:50,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-16 15:00:50,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-16 15:07:50,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-16 15:10:37,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-16 15:10:48,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-16 15:11:18,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-16 15:18:50,2021-04-16 15:19:38,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-16 15:18:50,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-16 15:19:38,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-16 15:19:38,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-16 15:30:43,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-16 15:36:45,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-16 15:36:56,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-16 15:37:26,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-16 15:40:40,2021-04-16 15:41:27,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-16 15:40:40,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-16 15:41:27,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-16 15:41:27,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-16 16:08:17,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-16 16:10:02,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-16 16:10:13,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-16 16:10:43,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-16 16:33:05,2021-04-16 16:33:53,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-16 16:33:05,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-16 16:33:53,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-16 16:33:53,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-16 20:05:09,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-16 20:07:16,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-16 20:07:26,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-16 20:07:56,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-16 20:17:48,2021-04-16 20:18:36,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-16 20:17:48,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-16 20:18:36,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-16 20:18:36,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-16 20:20:36,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-16 20:21:57,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-16 20:22:08,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-16 20:22:38,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-16 20:34:12,2021-04-16 20:35:00,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-16 20:34:12,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-16 20:35:00,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-16 20:35:00,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-16 20:43:51,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-16 20:45:42,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-16 20:45:53,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-16 20:46:23,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-17 02:28:30,2021-04-17 02:29:17,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-17 02:28:30,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-17 02:29:17,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-17 02:29:17,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-17 09:45:33,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-17 09:47:19,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-17 09:47:29,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-17 09:47:59,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-17 09:54:14,2021-04-17 09:55:02,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-17 09:54:14,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-17 09:55:02,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-17 09:55:02,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-17 09:59:55,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-17 10:02:10,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-17 10:02:21,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-17 10:02:51,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-17 10:08:11,2021-04-17 10:08:59,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-17 10:08:11,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-17 10:08:59,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-17 10:08:59,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-17 10:12:59,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-17 10:14:07,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-17 10:14:18,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-17 10:14:48,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-17 10:34:05,2021-04-17 10:34:52,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-17 10:34:05,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-17 10:34:52,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-17 10:34:52,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-17 10:37:09,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-17 10:38:15,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-17 10:38:26,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-17 10:38:56,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-17 11:46:37,2021-04-17 11:47:25,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-17 11:46:37,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-17 11:47:25,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-17 11:47:25,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-17 11:53:48,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-17 11:56:47,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-17 11:56:57,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-17 11:57:27,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-17 12:04:25,2021-04-17 12:05:12,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-17 12:04:25,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-17 12:05:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-17 12:05:12,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-17 12:12:25,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-17 12:14:17,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-17 12:14:28,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-17 12:14:58,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-17 12:44:27,2021-04-17 12:45:14,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-17 12:44:27,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-17 12:45:14,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-17 12:45:14,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-17 12:54:11,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-17 12:55:26,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-17 12:55:36,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-17 12:56:06,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-17 13:07:01,2021-04-17 13:07:48,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-17 13:07:01,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-17 13:07:48,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-17 13:07:48,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-17 13:14:35,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-17 13:19:56,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-17 13:20:06,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-17 13:20:36,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-17 13:27:46,2021-04-17 13:28:34,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-17 13:27:46,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-17 13:28:34,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-17 13:28:34,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-17 13:31:08,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-17 13:31:09,2021-04-17 13:33:19,00:02:10,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-04-17 13:31:09,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-04-17 13:33:19,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-17 13:33:19,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-04-17 13:33:23,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-17 13:43:46,-,-,Informational,100140,System test 1,,,Technical Standby
2021-04-17 13:43:53,-,-,Informational,100150,System test 2,,,Technical Standby
2021-04-17 13:44:08,-,-,Informational,100160,System test 3,,,Technical Standby
2021-04-17 13:44:23,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-17 13:46:48,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-17 13:46:59,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-17 13:47:29,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-17 13:54:00,2021-04-17 13:54:47,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-17 13:54:00,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-17 13:54:47,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-17 13:54:47,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-17 14:00:50,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-17 14:02:09,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-17 14:02:19,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-17 14:02:49,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-17 14:06:24,2021-04-17 14:07:12,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-17 14:06:24,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-17 14:07:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-17 14:07:12,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-17 14:14:05,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-17 14:15:49,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-17 14:16:00,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-17 14:16:30,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-17 14:31:29,2021-04-17 14:32:17,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-17 14:31:29,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-17 14:32:17,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-17 14:32:17,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-17 14:35:48,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-17 14:44:02,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-17 14:44:13,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-17 14:44:43,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-17 15:01:55,2021-04-17 15:02:43,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-17 15:01:55,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-17 15:02:43,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-17 15:02:43,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-17 15:18:02,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-17 15:21:23,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-17 15:21:33,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-17 15:22:03,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-17 15:48:23,2021-04-17 15:49:11,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-17 15:48:23,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-17 15:49:11,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-17 15:49:11,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-17 16:16:37,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-17 16:18:57,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-17 16:19:08,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-17 16:19:38,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-17 16:20:24,2021-04-17 16:21:12,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-17 16:20:24,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-17 16:21:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-17 16:21:12,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-17 16:25:30,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-17 16:28:03,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-17 16:28:14,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-17 16:28:44,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-17 16:37:24,2021-04-17 16:38:12,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-17 16:37:24,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-17 16:38:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-17 16:38:12,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-17 16:43:41,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-17 16:46:11,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-17 16:46:22,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-17 16:46:52,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-17 16:52:32,2021-04-17 16:53:20,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-17 16:52:32,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-17 16:53:20,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-17 16:53:20,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-17 17:02:25,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-17 17:14:26,2021-04-17 17:16:45,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-04-17 17:14:26,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
