# This file was exported by Greenbyte at 2022-01-27 22:38:38. Please see https://www.greenbyte.com for more information about Greenbyte.
2021-04-17 17:16:45,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-17 17:16:45,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-17 17:25:09,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-17 17:27:18,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-17 17:27:29,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-17 17:27:59,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-18 03:25:36,2021-04-18 03:26:23,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-18 03:25:36,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-18 03:26:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-18 03:26:23,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-18 11:34:41,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-18 11:46:42,2021-04-18 11:48:58,00:02:16,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-04-18 11:46:42,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-18 11:48:58,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-18 11:48:58,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-18 11:58:36,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-18 12:04:26,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-18 12:04:37,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-18 12:05:07,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-18 12:10:51,2021-04-18 12:11:39,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-18 12:10:51,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-18 12:11:39,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-18 12:11:39,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-18 12:17:57,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-18 12:28:11,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-18 12:28:21,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-18 12:28:51,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-18 12:35:59,2021-04-18 12:36:47,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-18 12:35:59,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-18 12:36:47,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-18 12:36:47,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-18 12:43:36,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-18 12:45:28,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-18 12:45:39,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-18 12:46:09,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-18 12:58:01,2021-04-18 12:58:49,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-18 12:58:01,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-18 12:58:49,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-18 12:58:49,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-18 13:27:46,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-18 13:35:02,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-18 13:35:12,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-18 13:35:42,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-18 13:44:27,2021-04-18 13:45:15,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-18 13:44:27,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-18 13:45:15,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-18 13:45:15,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-18 15:26:10,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-18 15:29:18,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-18 15:29:29,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-18 15:29:59,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-18 15:34:03,2021-04-18 15:34:51,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-18 15:34:03,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-18 15:34:51,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-18 15:34:51,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-18 15:48:33,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-18 15:51:08,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-18 15:51:19,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-18 15:51:49,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-18 15:54:28,2021-04-18 15:55:16,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-18 15:54:28,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-18 15:55:16,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-18 15:55:16,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-18 18:30:49,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-18 18:34:14,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-18 18:34:24,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-18 18:34:54,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-19 02:03:15,2021-04-19 02:04:03,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-19 02:03:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-19 02:04:03,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-19 02:04:03,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-19 02:34:19,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-19 02:46:21,2021-04-19 02:48:40,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-04-19 02:46:21,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-19 02:48:40,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-19 02:48:40,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-19 04:55:20,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-19 05:07:21,2021-04-19 05:09:40,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-04-19 05:07:21,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-19 05:09:40,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-19 05:09:40,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-19 05:39:21,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-19 05:44:16,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-19 05:44:27,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-19 05:44:57,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-19 07:26:29,2021-04-19 07:27:17,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-19 07:26:29,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-19 07:27:17,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-19 07:27:17,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-19 14:05:45,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-19 14:09:37,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-19 14:09:47,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-19 14:10:17,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-19 14:13:04,2021-04-19 14:13:52,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-19 14:13:04,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-19 14:13:52,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-19 14:13:52,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-19 14:25:22,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-19 14:28:28,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-19 14:28:38,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-19 14:29:08,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-19 14:35:13,2021-04-19 14:36:01,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-19 14:35:13,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-19 14:36:01,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-19 14:36:01,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-19 15:23:16,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-19 15:30:51,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-19 15:31:02,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-19 15:31:32,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-19 15:32:18,2021-04-19 15:33:06,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-19 15:32:18,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-19 15:33:06,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-19 15:33:06,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-19 15:53:30,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-19 15:55:25,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-19 15:55:35,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-19 15:56:05,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-19 15:57:38,2021-04-19 15:58:26,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-19 15:57:38,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-19 15:58:26,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-19 15:58:26,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-19 16:10:10,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-19 16:14:58,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-19 16:15:09,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-19 16:15:39,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-19 16:16:21,2021-04-19 16:17:09,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-19 16:16:21,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-19 16:17:09,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-19 16:17:09,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-19 16:25:05,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-19 16:27:50,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-19 16:28:00,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-19 16:28:30,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-19 16:30:26,2021-04-19 16:31:14,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-19 16:30:26,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-19 16:31:14,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-19 16:31:14,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-19 16:36:13,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-19 16:42:21,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-19 16:42:32,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-19 16:43:02,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-19 16:57:40,2021-04-19 16:58:27,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-19 16:57:40,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-19 16:58:27,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-19 16:58:27,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-19 17:01:22,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-19 17:03:59,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-19 17:04:09,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-19 17:04:39,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-19 17:09:23,2021-04-19 17:10:11,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-19 17:09:23,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-19 17:10:11,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-19 17:10:11,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-19 17:14:06,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-19 17:16:08,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-19 17:16:18,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-19 17:16:48,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-19 17:27:39,2021-04-19 17:28:26,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-19 17:27:39,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-19 17:28:26,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-19 17:28:26,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-19 17:37:32,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-19 17:41:26,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-19 17:41:37,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-19 17:42:07,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-19 17:50:33,2021-04-19 17:51:21,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-19 17:50:33,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-19 17:51:21,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-19 17:51:21,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-19 17:54:43,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-19 17:57:28,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-19 17:57:39,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-19 17:58:09,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-20 04:43:24,2021-04-20 04:44:12,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-20 04:43:24,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-20 04:44:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-20 04:44:12,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-20 12:01:51,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-20 12:07:27,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-20 12:07:38,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-20 12:08:08,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-20 12:12:49,2021-04-20 12:13:37,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-20 12:12:49,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-20 12:13:37,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-20 12:13:37,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-20 12:23:29,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-20 12:25:13,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-20 12:25:24,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-20 12:25:54,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-20 12:53:38,2021-04-20 12:54:25,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-20 12:53:38,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-20 12:54:25,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-20 12:54:25,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-20 13:01:01,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-20 13:02:29,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-20 13:02:40,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-20 13:03:10,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-20 13:28:37,2021-04-20 13:29:25,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-20 13:28:37,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-20 13:29:25,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-20 13:29:25,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-20 13:39:03,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-20 13:40:38,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-20 13:40:49,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-20 13:41:19,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-20 13:57:07,2021-04-20 13:57:55,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-20 13:57:07,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-20 13:57:55,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-20 13:57:55,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-20 14:06:20,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-20 14:08:43,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-20 14:08:54,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-20 14:09:24,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-20 14:11:18,2021-04-20 14:12:06,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-20 14:11:18,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-20 14:12:06,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-20 14:12:06,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-20 14:30:12,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-20 14:31:23,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-20 14:31:34,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-20 14:32:04,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-20 15:01:44,2021-04-20 15:02:32,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-20 15:01:44,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-20 15:02:32,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-20 15:02:32,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-20 15:42:46,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-20 15:44:09,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-20 15:44:20,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-20 15:44:50,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-20 16:00:04,2021-04-20 16:00:51,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-20 16:00:04,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-20 16:00:51,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-20 16:00:51,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-20 16:18:53,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-20 16:21:49,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-20 16:21:59,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-20 16:22:29,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-20 16:29:10,2021-04-20 16:29:58,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-20 16:29:10,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-20 16:29:58,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-20 16:29:58,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-20 16:44:08,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-20 16:46:24,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-20 16:46:34,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-20 16:47:04,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-20 17:14:10,2021-04-20 17:14:57,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-20 17:14:10,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-20 17:14:57,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-20 17:14:57,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-20 17:23:15,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-20 17:24:44,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-20 17:24:55,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-20 17:25:25,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-21 00:18:44,2021-04-21 00:19:31,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-21 00:18:44,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-21 00:19:31,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-21 00:19:31,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-21 02:54:38,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-21 02:55:41,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-21 02:55:52,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-21 02:56:22,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-22 14:56:36,2021-04-22 14:57:23,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-22 14:56:36,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-22 14:57:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-22 14:57:23,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-22 15:01:19,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-22 15:02:27,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-22 15:02:37,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-22 15:03:07,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-22 16:26:45,2021-04-22 16:27:32,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-22 16:26:45,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-22 16:27:32,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-22 16:27:32,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-22 16:30:04,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-22 16:31:15,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-22 16:31:26,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-22 16:31:56,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-23 12:12:07,2021-04-23 12:12:55,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-23 12:12:07,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-23 12:12:55,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-23 12:12:55,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-23 12:16:02,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-23 12:17:09,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-23 12:17:20,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-23 12:17:50,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-24 07:36:51,2021-04-24 07:37:39,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-24 07:36:51,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-24 07:37:39,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-24 07:37:39,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-24 08:07:05,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-24 08:09:05,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-24 08:09:16,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-24 08:09:46,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-24 08:15:39,2021-04-24 08:16:27,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-24 08:15:39,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-24 08:16:27,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-24 08:16:27,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-24 08:31:18,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-24 08:32:47,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-24 08:32:58,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-24 08:33:28,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-24 13:30:59,2021-04-24 13:33:17,00:02:18,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-04-24 13:30:59,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-04-24 13:33:17,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-24 13:33:17,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-04-24 13:33:22,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-24 13:35:29,-,-,Informational,100140,System test 1,,,Technical Standby
2021-04-24 13:35:35,-,-,Informational,100150,System test 2,,,Technical Standby
2021-04-24 13:35:50,-,-,Informational,100160,System test 3,,,Technical Standby
2021-04-24 13:36:05,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-24 13:38:21,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-24 13:38:32,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-24 13:39:02,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-25 00:24:36,2021-04-25 00:53:15,00:28:39,Communication,9997,Data communication unavailable,,,
2021-04-25 01:15:38,2021-04-25 01:43:15,00:27:37,Communication,9997,Data communication unavailable,,,
2021-04-25 02:14:15,2021-04-25 03:33:16,01:19:01,Communication,9997,Data communication unavailable,,,
2021-04-25 03:37:59,2021-04-25 10:53:16,07:15:17,Communication,9997,Data communication unavailable,,,
2021-04-25 23:59:57,2021-04-26 07:03:20,07:03:23,Communication,9997,Data communication unavailable,,,
2021-04-26 07:25:43,2021-04-26 07:29:06,00:03:23,Stop,3500,Grid loss,,External stop (grid) (4),Out of Electrical Specification
2021-04-26 07:25:43,-,-,Informational,100035,Brake program 170,,,Full Performance
2021-04-26 07:29:06,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-26 07:29:06,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-04-26 07:29:11,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-26 07:32:13,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-26 07:35:13,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-26 07:35:24,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-26 07:36:24,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-26 12:00:38,2021-04-26 12:01:26,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-26 12:00:38,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-26 12:01:26,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-26 12:01:26,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-26 12:07:52,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-26 12:10:04,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-26 12:10:14,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-26 12:10:44,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-26 12:59:42,2021-04-26 13:00:30,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-26 12:59:42,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-26 13:00:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-26 13:00:30,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-26 13:05:16,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-26 13:07:02,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-26 13:07:13,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-26 13:07:43,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-26 13:44:04,2021-04-26 13:44:52,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-26 13:44:04,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-26 13:44:52,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-26 13:44:52,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-26 13:47:14,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-26 13:48:50,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-26 13:49:01,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-26 13:49:31,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-26 14:22:17,2021-04-26 14:23:05,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-26 14:22:17,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-26 14:23:05,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-26 14:23:05,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-26 14:25:52,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-26 14:27:09,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-26 14:27:20,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-26 14:27:50,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-26 17:13:46,2021-04-26 17:14:34,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-26 17:13:46,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-26 17:14:34,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-26 17:14:34,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-26 17:19:36,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-26 17:20:49,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-26 17:21:00,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-26 17:21:30,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-27 10:01:59,2021-04-27 10:02:46,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-27 10:01:59,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-27 10:02:46,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-27 10:02:46,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-27 10:07:49,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-27 10:10:33,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-27 10:10:44,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-27 10:11:14,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-27 10:14:01,2021-04-27 10:14:48,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-27 10:14:01,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-27 10:14:48,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-27 10:14:48,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-27 11:41:26,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-27 11:53:27,2021-04-27 11:55:46,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-04-27 11:53:27,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-27 11:55:46,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-27 11:55:46,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-27 17:53:29,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-27 18:05:31,2021-04-27 18:07:50,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-04-27 18:05:31,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-27 18:07:50,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-27 18:07:50,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-27 18:19:07,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-27 18:21:41,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-27 18:21:51,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-27 18:22:21,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-27 18:28:51,2021-04-27 18:29:39,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-27 18:28:51,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-27 18:29:39,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-27 18:29:39,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-27 18:56:08,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-27 18:58:13,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-27 18:58:23,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-27 18:58:53,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-27 19:08:36,2021-04-27 19:09:23,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-27 19:08:36,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-27 19:09:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-27 19:09:23,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-27 19:17:06,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-27 19:18:39,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-27 19:18:50,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-27 19:19:20,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-28 01:51:21,2021-04-28 01:52:09,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-28 01:51:21,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-28 01:52:09,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-28 01:52:09,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-28 01:57:50,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-28 01:59:20,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-28 01:59:30,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-28 02:00:00,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-29 10:04:20,2021-04-29 10:05:07,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-29 10:04:20,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-29 10:05:07,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-29 10:05:07,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-29 10:14:32,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-29 10:15:51,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-29 10:16:01,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-29 10:16:31,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-29 13:30:11,2021-04-29 13:30:58,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-29 13:30:11,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-29 13:30:58,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-29 13:30:58,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-29 13:38:10,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-29 13:39:45,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-29 13:39:55,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-29 13:40:25,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-29 14:14:15,2021-04-29 14:15:03,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-29 14:14:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-29 14:15:03,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-29 14:15:03,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-29 14:41:56,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-29 14:45:37,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-29 14:45:48,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-29 14:46:18,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-29 17:20:10,2021-04-29 17:20:58,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-29 17:20:10,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-29 17:20:58,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-29 17:20:58,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-29 17:25:43,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-29 17:27:39,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-29 17:27:50,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-29 17:28:20,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-29 20:37:30,2021-04-29 20:38:18,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-29 20:37:30,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-29 20:38:18,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-29 20:38:18,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-29 23:01:25,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-29 23:03:56,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-29 23:04:06,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-29 23:04:36,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-29 23:51:20,2021-04-29 23:52:08,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-29 23:51:20,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-29 23:52:08,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-29 23:52:08,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 00:10:43,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 00:12:46,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 00:12:56,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 00:13:26,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 02:02:05,2021-04-30 02:02:53,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 02:02:05,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 02:02:53,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 02:02:53,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 03:59:11,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 04:01:10,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 04:01:20,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 04:01:50,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 04:41:16,2021-04-30 04:42:03,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 04:41:16,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 04:42:03,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 04:42:03,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 05:20:35,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 05:32:37,2021-04-30 05:34:56,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-04-30 05:32:37,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 05:34:56,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 05:34:56,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 07:34:16,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 07:42:57,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 07:43:07,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 07:43:37,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 07:49:09,2021-04-30 07:49:57,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 07:49:09,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 07:49:57,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 07:49:57,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 07:59:39,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 08:01:53,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 08:02:04,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 08:02:34,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 09:11:42,2021-04-30 09:12:30,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 09:11:42,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 09:12:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 09:12:30,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 09:16:37,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 09:20:25,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 09:20:36,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 09:21:06,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 09:28:14,2021-04-30 09:29:01,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 09:28:14,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 09:29:01,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 09:29:01,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 09:36:08,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 09:37:47,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 09:37:57,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 09:38:27,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 09:46:56,2021-04-30 09:47:44,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 09:46:56,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 09:47:44,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 09:47:44,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 09:53:16,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 09:54:41,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 09:54:52,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 09:55:22,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 09:57:58,2021-04-30 09:58:46,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 09:57:58,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 09:58:46,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 09:58:46,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 10:02:52,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 10:12:48,-,-,Informational,100190,Mains connection,,,Full Performance
