# This file was exported by Greenbyte at 2022-01-27 22:38:38. Please see https://www.greenbyte.com for more information about Greenbyte.
2021-04-30 10:12:58,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 10:13:28,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 10:20:05,2021-04-30 10:20:53,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 10:20:05,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 10:20:53,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 10:20:53,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 10:27:00,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 10:30:32,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 10:30:42,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 10:31:12,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 10:37:53,2021-04-30 10:38:41,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 10:37:53,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 10:38:41,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 10:38:41,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 10:45:23,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 10:46:44,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 10:46:55,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 10:47:25,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 11:21:14,2021-04-30 11:22:02,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 11:21:14,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 11:22:02,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 11:22:02,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 11:47:17,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 11:48:30,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 11:48:41,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 11:49:11,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 12:15:12,2021-04-30 12:15:59,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 12:15:12,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 12:15:59,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 12:15:59,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 12:23:12,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 12:25:32,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 12:25:43,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 12:26:13,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 12:30:40,2021-04-30 12:31:28,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 12:30:40,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 12:31:28,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 12:31:28,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 12:35:58,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 12:37:36,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 12:37:47,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 12:38:17,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 12:41:09,2021-04-30 12:41:56,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 12:41:09,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 12:41:56,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 12:41:56,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 12:48:39,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 12:50:13,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 12:50:24,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 12:50:54,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 12:55:03,2021-04-30 12:55:51,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 12:55:03,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 12:55:51,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 12:55:51,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 13:16:00,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 13:17:11,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 13:17:21,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 13:17:51,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 13:39:23,2021-04-30 13:40:11,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 13:39:23,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 13:40:11,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 13:40:11,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 13:43:41,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 13:46:59,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 13:47:10,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 13:47:40,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 13:57:36,2021-04-30 13:58:24,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 13:57:36,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 13:58:24,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 13:58:24,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 14:06:30,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 14:07:42,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 14:07:52,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 14:08:22,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 14:14:54,2021-04-30 14:15:42,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 14:14:54,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 14:15:42,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 14:15:42,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 14:52:44,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 14:54:34,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 14:54:44,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 14:55:14,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 14:56:56,2021-04-30 14:57:44,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 14:56:56,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 14:57:44,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 14:57:44,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 15:04:00,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 15:05:38,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 15:05:49,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 15:06:19,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 15:20:21,2021-04-30 15:21:09,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 15:20:21,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 15:21:09,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 15:21:09,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 15:47:52,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 15:50:23,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 15:50:33,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 15:51:03,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 16:14:30,2021-04-30 16:15:18,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 16:14:30,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 16:15:18,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 16:15:18,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 17:07:02,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 17:09:25,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 17:09:35,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 17:10:05,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 22:52:56,2021-04-30 22:53:44,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 22:52:56,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 22:53:44,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 22:53:44,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 23:33:59,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 23:35:59,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 23:36:09,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 23:36:39,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-01 01:01:16,2021-05-01 01:02:03,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-01 01:01:16,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-01 01:02:03,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-01 01:02:03,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-01 01:36:03,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-01 01:38:25,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-01 01:38:36,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-01 01:39:06,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-01 06:06:38,2021-05-01 06:07:26,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-01 06:06:38,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-01 06:07:26,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-01 06:07:26,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-01 07:16:41,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-01 07:18:31,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-01 07:18:42,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-01 07:19:12,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-01 13:30:50,2021-05-01 13:33:08,00:02:18,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-05-01 13:30:50,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-05-01 13:33:08,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-01 13:33:08,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-01 13:33:12,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-01 13:35:54,-,-,Informational,100140,System test 1,,,Technical Standby
2021-05-01 13:35:59,-,-,Informational,100150,System test 2,,,Technical Standby
2021-05-01 13:36:14,-,-,Informational,100160,System test 3,,,Technical Standby
2021-05-01 13:36:29,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-01 13:39:31,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-01 13:39:41,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-01 13:40:11,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-01 13:43:58,2021-05-01 13:44:46,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-01 13:43:58,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-01 13:44:46,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-01 13:44:46,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-01 13:51:03,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-01 13:52:26,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-01 13:52:37,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-01 13:53:07,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-01 17:08:45,2021-05-01 17:09:33,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-01 17:08:45,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-01 17:09:33,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-01 17:09:33,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-01 17:20:51,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-01 17:22:49,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-01 17:22:59,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-01 17:23:29,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-01 17:24:16,2021-05-01 17:25:03,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-01 17:24:16,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-01 17:25:03,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-01 17:25:03,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-01 17:32:43,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-01 17:34:12,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-01 17:34:23,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-01 17:34:53,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-01 17:40:40,2021-05-01 17:41:27,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-01 17:40:40,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-01 17:41:27,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-01 17:41:27,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-01 17:57:02,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-01 17:59:48,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-01 17:59:58,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-01 18:00:28,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-01 19:15:23,2021-05-01 19:16:11,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-01 19:15:23,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-01 19:16:11,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-01 19:16:11,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-01 19:24:31,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-01 19:25:57,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-01 19:26:08,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-01 19:26:38,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-01 20:14:50,2021-05-01 20:15:38,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-01 20:14:50,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-01 20:15:38,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-01 20:15:38,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-01 20:22:04,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-01 20:23:34,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-01 20:23:44,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-01 20:24:14,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-01 22:12:09,2021-05-01 22:12:56,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-01 22:12:09,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-01 22:12:56,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-01 22:12:56,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 01:22:09,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 01:34:10,2021-05-02 01:36:29,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-05-02 01:34:10,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 01:36:29,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-02 01:36:29,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 03:39:54,2021-05-02 03:51:40,00:11:46,Stop,6200,Cable autounwind,,Operating states  (28),Technical Standby
2021-05-02 03:39:54,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-05-02 03:51:40,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-02 03:51:40,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 04:02:02,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 04:10:18,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 04:10:29,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 04:10:59,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-02 05:25:33,2021-05-02 05:26:20,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-02 05:25:33,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 05:26:20,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-02 05:26:20,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 06:06:47,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 06:09:05,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 06:09:15,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 06:09:45,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-02 06:18:04,2021-05-02 06:18:52,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-02 06:18:04,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 06:18:52,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-02 06:18:52,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 08:40:10,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 08:47:04,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 08:47:14,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 08:47:44,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-02 08:48:39,2021-05-02 08:49:27,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-02 08:48:39,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 08:49:27,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-02 08:49:27,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 08:53:27,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 08:55:04,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 08:55:15,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 08:55:45,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-02 09:09:28,2021-05-02 09:10:16,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-02 09:09:28,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 09:10:16,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-02 09:10:16,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 09:17:27,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 09:20:35,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 09:20:45,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 09:21:15,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-02 09:25:46,2021-05-02 09:26:34,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-02 09:25:46,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 09:26:34,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-02 09:26:34,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 09:36:45,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 09:38:23,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 09:38:33,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 09:39:03,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-02 09:40:49,2021-05-02 09:41:36,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-02 09:40:49,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 09:41:36,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-02 09:41:36,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 10:03:34,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 10:15:35,2021-05-02 10:17:54,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-05-02 10:15:35,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 10:17:54,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-02 10:17:54,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 10:20:57,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 10:29:20,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 10:29:31,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 10:30:01,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-02 10:36:00,2021-05-02 10:36:48,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-02 10:36:00,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 10:36:48,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-02 10:36:48,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 10:44:13,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 10:47:04,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 10:47:15,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 10:47:45,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-02 10:50:37,2021-05-02 10:51:25,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-02 10:50:37,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 10:51:25,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-02 10:51:25,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 10:55:18,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 10:58:00,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 10:58:11,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 10:58:41,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-02 10:59:18,2021-05-02 11:00:06,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-02 10:59:18,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 11:00:06,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-02 11:00:06,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 11:02:57,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 11:04:51,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 11:05:01,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 11:05:31,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-02 11:12:08,2021-05-02 11:12:56,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-02 11:12:08,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 11:12:56,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-02 11:12:56,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 11:19:35,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 11:20:48,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 11:20:58,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 11:21:28,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-02 15:21:12,2021-05-02 15:21:59,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-02 15:21:12,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 15:21:59,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-02 15:21:59,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 15:28:44,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 15:32:21,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 15:32:32,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 15:33:02,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-02 15:35:05,2021-05-02 15:35:52,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-02 15:35:05,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 15:35:52,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-02 15:35:52,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 15:40:24,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 15:41:29,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 15:41:40,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 15:42:10,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-02 15:54:26,2021-05-02 15:55:14,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-02 15:54:26,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 15:55:14,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-02 15:55:14,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 15:58:07,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 15:59:14,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 15:59:25,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 15:59:55,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-02 18:28:22,2021-05-02 18:29:10,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-02 18:28:22,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 18:29:10,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-02 18:29:10,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 19:18:40,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 19:20:08,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 19:20:18,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 19:20:48,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-02 20:17:27,2021-05-02 20:18:15,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-02 20:17:27,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 20:18:15,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-02 20:18:15,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 21:28:03,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 21:29:53,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 21:30:04,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 21:30:34,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-03 17:35:35,2021-05-03 22:49:55,05:14:20,Warning,5000,Breakdown obstacle light,,Warnings (27),
2021-05-03 22:49:55,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-04 06:11:00,2021-05-04 06:11:10,00:00:10,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-05-04 06:11:10,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-04 14:16:41,2021-05-04 14:16:52,00:00:11,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-05-04 14:16:52,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-04 14:17:01,2021-05-04 14:17:18,00:00:17,Warning,6054,Easy yaw,,Warnings (27),Full Performance
2021-05-04 14:17:01,2021-05-04 14:17:11,00:00:10,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-05-04 14:17:18,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-04 18:27:39,2021-05-06 19:44:36,49:16:57,Warning,5000,Breakdown obstacle light,,Warnings (27),
2021-05-05 13:33:21,2021-05-05 13:34:09,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-05 13:33:21,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-05 13:34:09,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-05 13:44:46,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-05 13:47:08,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-05 13:47:19,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-05 13:47:49,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-06 03:07:44,2021-05-06 03:08:32,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-06 03:07:44,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-06 03:08:32,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-06 03:40:43,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-06 03:43:11,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-06 03:43:21,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-06 03:43:51,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-06 04:35:13,2021-05-06 04:36:00,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-06 04:35:13,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-06 04:36:00,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-06 04:52:46,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-06 04:54:25,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-06 04:54:36,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-06 04:55:06,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-06 06:16:45,2021-05-06 06:17:32,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-06 06:16:45,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-06 06:17:32,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-06 06:29:30,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-06 06:32:42,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-06 06:32:53,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-06 06:33:23,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-06 08:26:12,2021-05-06 08:27:00,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-06 08:26:12,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-06 08:27:00,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-06 09:35:06,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-06 09:40:50,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-06 09:41:00,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-06 09:41:30,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-06 09:48:04,2021-05-06 09:48:52,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-06 09:48:04,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-06 09:48:52,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-06 09:52:38,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-06 09:54:30,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-06 09:54:40,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-06 09:55:10,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-06 09:57:07,2021-05-06 09:57:55,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-06 09:57:07,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-06 09:57:55,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-06 10:01:08,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-06 10:05:12,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-06 10:05:23,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-06 10:05:53,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-06 10:13:36,2021-05-06 10:14:24,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-06 10:13:36,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-06 10:14:24,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-06 10:17:16,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-06 10:19:45,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-06 10:19:55,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-06 10:20:25,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-06 10:37:32,2021-05-06 10:38:20,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-06 10:37:32,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-06 10:38:20,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-06 10:42:25,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-06 10:52:22,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-06 10:52:32,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-06 10:53:02,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-06 10:57:49,2021-05-06 10:58:37,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-06 10:57:49,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-06 10:58:37,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-06 11:00:55,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-06 11:02:10,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-06 11:02:21,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-06 11:02:51,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-06 19:44:36,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-07 18:36:48,2021-05-07 19:38:40,01:01:52,Warning,5000,Breakdown obstacle light,,Warnings (27),
2021-05-07 19:38:40,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-07 23:47:28,2021-05-08 00:11:38,00:24:10,Warning,5000,Breakdown obstacle light,,Warnings (27),
2021-05-08 00:11:38,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-08 01:25:34,2021-05-10 02:28:32,49:02:58,Warning,5000,Breakdown obstacle light,,Warnings (27),
2021-05-09 09:13:12,2021-05-09 09:15:29,00:02:17,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-05-09 09:13:12,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-05-09 09:15:29,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-09 09:15:33,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-09 09:17:40,-,-,Informational,100140,System test 1,,,Technical Standby
2021-05-09 09:17:47,-,-,Informational,100150,System test 2,,,Technical Standby
2021-05-09 09:18:02,-,-,Informational,100160,System test 3,,,Technical Standby
2021-05-09 09:18:17,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-09 09:20:24,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-09 09:20:35,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-09 09:21:05,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-10 02:28:32,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-10 15:16:11,2021-05-10 15:16:22,00:00:11,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-05-10 15:16:22,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-11 04:44:28,2021-05-13 16:03:44,59:19:16,Warning,5000,Breakdown obstacle light,,Warnings (27),
2021-05-11 04:56:24,2021-05-11 04:57:11,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-11 04:56:24,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-11 04:56:24,2021-05-11 05:06:25,00:10:01,Stop,5760,Hydraulic oil flushing operation,,Operating states  (28),Technical Standby
2021-05-11 04:56:24,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-05-11 05:06:25,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-11 05:08:36,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-11 05:11:21,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-11 05:11:32,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-11 05:12:02,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-11 06:01:40,2021-05-11 06:02:28,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-11 06:01:40,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-11 06:02:28,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-11 06:08:48,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-11 06:10:21,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-11 06:10:32,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-11 06:11:02,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-11 07:49:29,2021-05-11 07:50:16,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-11 07:49:29,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-11 07:50:16,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-11 08:06:27,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-11 08:08:33,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-11 08:08:43,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-11 08:09:13,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-11 08:10:18,2021-05-11 08:11:06,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-11 08:10:18,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-11 08:11:06,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-11 08:19:11,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-11 08:22:17,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-11 08:22:28,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-11 08:22:58,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-11 08:27:11,2021-05-11 08:27:59,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-11 08:27:11,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-11 08:27:59,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-11 08:40:20,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-11 08:42:13,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-11 08:42:24,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-11 08:42:54,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-11 12:52:53,2021-05-11 12:53:41,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-11 12:52:53,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-11 12:53:41,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-11 12:55:58,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-11 12:57:40,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-11 12:57:51,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-11 12:58:21,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-11 12:59:58,2021-05-11 13:00:46,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-11 12:59:58,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-11 13:00:46,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-11 13:05:59,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-11 13:07:08,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-11 13:07:18,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-11 13:07:48,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-12 10:59:23,2021-05-12 12:01:52,01:02:29,Stop,25,Manual stop without login,,Manual stop (service)  (9),Scheduled Maintenance
2021-05-12 10:59:23,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-12 12:01:52,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-12 12:01:57,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-12 12:02:26,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-12 12:05:03,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-12 12:05:14,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-12 12:05:44,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-12 12:42:24,2021-05-12 12:43:12,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-12 12:42:24,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-12 12:43:12,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-12 12:56:29,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-12 13:04:48,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-12 13:04:59,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-12 13:05:29,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-12 14:13:10,2021-05-12 14:13:58,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-12 14:13:10,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-12 14:13:58,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-12 14:17:44,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-12 14:19:08,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-12 14:19:18,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-12 14:19:48,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-12 14:22:02,2021-05-12 14:22:49,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-12 14:22:02,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-12 14:22:49,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-12 14:28:25,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-12 14:29:54,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-12 14:30:05,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-12 14:30:35,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-12 14:33:00,2021-05-12 14:33:47,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-12 14:33:00,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-12 14:33:47,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-12 14:39:19,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-12 14:41:17,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-12 14:41:28,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-12 14:41:58,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-12 14:43:26,2021-05-12 14:44:13,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-12 14:43:26,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-12 14:44:13,-,-,Informational,100130,Automatic start-up,,,Full Performance
