# This file was exported by Greenbyte at 2022-01-27 22:38:38. Please see https://www.greenbyte.com for more information about Greenbyte.
2021-05-12 14:58:05,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-12 14:59:13,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-12 14:59:24,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-12 14:59:54,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-12 15:19:46,2021-05-12 15:20:34,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-12 15:19:46,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-12 15:20:34,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-12 15:27:24,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-12 15:28:44,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-12 15:28:54,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-12 15:29:24,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-12 17:06:42,2021-05-12 17:07:29,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-12 17:06:42,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-12 17:07:29,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-12 17:17:55,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-12 17:20:53,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-12 17:21:03,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-12 17:21:33,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-12 17:25:28,2021-05-12 17:26:16,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-12 17:25:28,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-12 17:26:16,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-12 18:31:03,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-12 18:32:12,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-12 18:32:22,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-12 18:32:52,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-13 03:50:15,2021-05-13 03:51:03,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-13 03:50:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-13 03:51:03,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-13 04:44:22,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-13 04:46:26,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-13 04:46:37,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-13 04:47:07,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-13 16:00:04,2021-05-13 16:00:52,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-13 16:00:04,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-13 16:00:52,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-13 16:03:44,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-13 16:05:00,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-13 16:06:27,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-13 16:06:37,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-13 16:07:07,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-13 16:33:04,2021-05-13 16:33:52,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-13 16:33:04,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-13 16:33:52,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-13 16:33:52,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-13 18:06:20,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-13 18:09:28,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-13 18:09:38,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-13 18:10:08,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-13 18:19:21,2021-05-13 18:20:09,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-13 18:19:21,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-13 18:20:09,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-13 18:20:09,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-13 18:36:36,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-13 18:44:40,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-13 18:44:50,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-13 18:45:20,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-13 19:24:40,2021-05-13 23:26:52,04:02:12,Warning,5000,Breakdown obstacle light,,Warnings (27),
2021-05-13 23:26:52,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-14 10:14:15,2021-05-14 10:15:02,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-14 10:14:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-14 10:15:02,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-14 10:15:02,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-14 11:10:03,2021-05-14 16:51:00,05:40:57,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2021-05-14 11:10:03,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-14 11:10:09,2021-05-14 16:50:57,05:40:48,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2021-05-14 14:02:14,2021-05-14 14:02:22,00:00:08,Informational,1570,Manual operation gear oil pump,,Operating states  (28),
2021-05-14 14:26:12,-,-,Informational,100010,Brake program 200,,,Full Performance
2021-05-14 14:46:59,2021-05-14 15:02:26,00:15:27,Warning,2125,Timeout brake closed,,Warnings (27),
2021-05-14 15:00:59,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-14 15:02:13,2021-05-14 16:31:12,01:28:59,Communication,9997,Data communication unavailable,,,
2021-05-14 16:25:28,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-14 16:25:28,-,-,Informational,100010,Brake program 200,,,Full Performance
2021-05-14 16:27:19,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-14 16:37:36,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-14 16:37:36,-,-,Informational,100010,Brake program 200,,,Full Performance
2021-05-14 16:39:26,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-14 16:40:43,-,-,Informational,100100,Open disc brake,,,Full Performance
2021-05-14 16:40:43,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-14 16:40:48,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-14 16:41:22,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-14 16:51:00,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-14 16:51:00,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-14 16:51:05,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-14 17:56:21,-,-,Informational,100140,System test 1,,,Technical Standby
2021-05-14 17:56:26,-,-,Informational,100150,System test 2,,,Technical Standby
2021-05-14 17:56:41,-,-,Informational,100160,System test 3,,,Technical Standby
2021-05-14 17:56:56,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-14 18:06:07,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-14 18:06:17,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-14 18:06:47,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-14 18:12:48,2021-05-14 18:13:36,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-14 18:12:48,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-14 18:13:36,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-14 18:13:36,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-14 18:54:04,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-14 18:56:16,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-14 18:56:26,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-14 18:56:56,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-14 19:32:53,2021-05-15 03:15:27,07:42:34,Warning,5000,Breakdown obstacle light,,Warnings (27),
2021-05-15 02:16:15,2021-05-15 02:17:02,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-15 02:16:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-15 02:17:02,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-15 02:39:05,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-15 02:41:45,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-15 02:41:55,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-15 02:42:25,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-15 03:15:27,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-15 03:37:40,2021-05-15 17:20:35,13:42:55,Warning,5000,Breakdown obstacle light,,Warnings (27),
2021-05-15 06:42:02,2021-05-15 09:48:23,03:06:21,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2021-05-15 06:42:02,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-15 06:42:30,2021-05-15 09:47:59,03:05:29,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2021-05-15 06:55:24,2021-05-15 09:45:26,02:50:02,Warning,2550,Overload generator fan 1,,Warnings (27),Forced outage
2021-05-15 06:55:32,2021-05-15 07:05:32,00:10:00,Warning,5720,Brake accumulator defect,,Warnings (27),
2021-05-15 07:47:00,-,-,Informational,100010,Brake program 200,,,Full Performance
2021-05-15 08:00:14,2021-05-15 09:46:04,01:45:50,Warning,2125,Timeout brake closed,,Warnings (27),
2021-05-15 08:07:38,2021-05-15 09:41:02,01:33:24,Warning,716,Battery charge cycle axis 1 error,,Warnings (27),
2021-05-15 08:07:38,2021-05-15 09:41:02,01:33:24,Warning,717,Battery charge cycle axis 2 error,,Warnings (27),
2021-05-15 08:07:38,2021-05-15 09:41:02,01:33:24,Warning,718,Battery charge cycle axis 3 error,,Warnings (27),
2021-05-15 09:45:50,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-15 09:46:04,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-15 09:46:09,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-15 09:46:13,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-15 09:47:20,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-15 09:47:25,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-15 09:48:05,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-15 09:48:12,2021-05-15 09:48:20,00:00:08,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2021-05-15 09:48:23,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-15 09:48:28,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-15 09:54:08,-,-,Informational,100140,System test 1,,,Technical Standby
2021-05-15 09:54:15,-,-,Informational,100150,System test 2,,,Technical Standby
2021-05-15 09:54:30,-,-,Informational,100160,System test 3,,,Technical Standby
2021-05-15 09:54:39,2021-05-15 14:51:58,04:57:19,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2021-05-15 09:54:39,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-15 09:54:47,2021-05-15 14:51:55,04:57:08,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2021-05-15 10:02:43,-,-,Informational,100010,Brake program 200,,,Full Performance
2021-05-15 10:06:47,2021-05-15 10:41:14,00:34:27,Warning,716,Battery charge cycle axis 1 error,,Warnings (27),
2021-05-15 10:06:47,2021-05-15 10:41:14,00:34:27,Warning,717,Battery charge cycle axis 2 error,,Warnings (27),
2021-05-15 10:06:47,2021-05-15 10:41:14,00:34:27,Warning,718,Battery charge cycle axis 3 error,,Warnings (27),
2021-05-15 10:45:17,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-15 10:55:34,-,-,Informational,100010,Brake program 200,,,Full Performance
2021-05-15 11:00:10,2021-05-15 11:33:25,00:33:15,Warning,716,Battery charge cycle axis 1 error,,Warnings (27),
2021-05-15 11:00:10,2021-05-15 11:33:25,00:33:15,Warning,717,Battery charge cycle axis 2 error,,Warnings (27),
2021-05-15 11:00:10,2021-05-15 11:33:25,00:33:15,Warning,718,Battery charge cycle axis 3 error,,Warnings (27),
2021-05-15 11:16:36,2021-05-15 11:39:01,00:22:25,Warning,2125,Timeout brake closed,,Warnings (27),
2021-05-15 11:38:40,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-15 11:44:15,-,-,Informational,100010,Brake program 200,,,Full Performance
2021-05-15 11:44:54,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-15 12:33:20,-,-,Informational,100010,Brake program 200,,,Full Performance
2021-05-15 12:41:29,2021-05-15 14:21:28,01:39:59,Warning,716,Battery charge cycle axis 1 error,,Warnings (27),
2021-05-15 12:41:29,2021-05-15 14:21:28,01:39:59,Warning,717,Battery charge cycle axis 2 error,,Warnings (27),
2021-05-15 12:41:29,2021-05-15 14:21:28,01:39:59,Warning,718,Battery charge cycle axis 3 error,,Warnings (27),
2021-05-15 12:42:01,2021-05-15 14:51:55,02:09:54,Warning,2125,Timeout brake closed,,Warnings (27),
2021-05-15 13:27:51,2021-05-15 13:28:29,00:00:38,Warning,2000,Brake pads worn,,Warnings (27),
2021-05-15 14:39:15,2021-05-15 14:44:33,00:05:18,Warning,716,Battery charge cycle axis 1 error,,Warnings (27),
2021-05-15 14:39:15,2021-05-15 14:44:33,00:05:18,Warning,717,Battery charge cycle axis 2 error,,Warnings (27),
2021-05-15 14:39:15,2021-05-15 14:44:33,00:05:18,Warning,718,Battery charge cycle axis 3 error,,Warnings (27),
2021-05-15 14:51:31,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-15 14:51:58,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-15 14:52:03,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-15 14:58:31,-,-,Informational,100140,System test 1,,,Technical Standby
2021-05-15 14:58:38,-,-,Informational,100150,System test 2,,,Technical Standby
2021-05-15 14:58:53,-,-,Informational,100160,System test 3,,,Technical Standby
2021-05-15 14:59:08,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-15 14:59:34,2021-05-15 14:59:43,00:00:09,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-05-15 14:59:34,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-05-15 14:59:43,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-15 14:59:47,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-15 15:00:09,-,-,Informational,100140,System test 1,,,Technical Standby
2021-05-15 15:00:14,-,-,Informational,100150,System test 2,,,Technical Standby
2021-05-15 15:00:29,-,-,Informational,100160,System test 3,,,Technical Standby
2021-05-15 15:00:44,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-15 15:03:19,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-15 15:03:21,2021-05-15 15:41:16,00:37:55,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2021-05-15 15:03:21,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-15 15:04:04,2021-05-15 15:41:13,00:37:09,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2021-05-15 15:41:16,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-15 15:41:22,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-15 15:44:11,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-15 15:44:25,2021-05-15 15:45:21,00:00:56,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2021-05-15 15:44:25,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-15 15:45:21,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-15 15:45:26,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-15 15:48:44,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-15 15:49:29,2021-05-15 16:47:33,00:58:04,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2021-05-15 15:49:29,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-15 15:49:51,2021-05-15 16:47:31,00:57:40,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2021-05-15 16:47:33,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-15 16:47:38,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-15 16:51:53,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-15 16:55:39,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-15 16:55:50,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-15 16:56:20,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-15 17:04:33,2021-05-15 17:05:20,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-15 17:04:33,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-15 17:05:20,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-15 17:20:35,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-15 17:35:45,2021-05-15 17:36:26,00:00:41,Warning,5000,Breakdown obstacle light,,Warnings (27),
2021-05-15 17:36:26,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-15 17:38:07,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-15 17:40:40,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-15 17:40:51,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-15 17:41:21,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-15 18:14:31,2021-05-16 18:52:51,24:38:20,Warning,5000,Breakdown obstacle light,,Warnings (27),
2021-05-15 18:47:32,2021-05-15 18:48:20,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-15 18:47:32,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-15 18:48:20,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-15 19:07:49,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-15 19:10:44,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-15 19:10:54,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-15 19:11:24,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-16 07:26:36,2021-05-16 12:59:20,05:32:44,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2021-05-16 07:26:36,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-16 07:26:50,2021-05-16 12:56:07,05:29:17,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2021-05-16 07:41:20,-,-,Informational,100010,Brake program 200,,,Full Performance
2021-05-16 07:47:30,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-16 07:59:48,2021-05-16 10:48:56,02:49:08,Warning,2650,Overload generator fan 2,,Warnings (27),Forced outage
2021-05-16 07:59:49,2021-05-16 10:48:56,02:49:07,Warning,2655,Overload generator fan 3,,Warnings (27),Forced outage
2021-05-16 07:59:50,2021-05-16 10:48:57,02:49:07,Warning,2550,Overload generator fan 1,,Warnings (27),Forced outage
2021-05-16 08:00:09,2021-05-16 10:48:46,02:48:37,Warning,2674,Overload generator heating,,Warnings (27),
2021-05-16 08:00:33,-,-,Informational,100010,Brake program 200,,,Full Performance
2021-05-16 08:33:28,2021-05-16 12:59:08,04:25:40,Warning,2125,Timeout brake closed,,Warnings (27),
2021-05-16 10:49:49,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-16 11:00:20,-,-,Informational,100010,Brake program 200,,,Full Performance
2021-05-16 12:08:32,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-16 12:59:01,-,-,Informational,100100,Open disc brake,,,Full Performance
2021-05-16 12:59:01,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-16 12:59:01,-,-,Informational,100040,Brake program 75,,,Full Performance
2021-05-16 12:59:20,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-16 12:59:23,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-16 13:01:23,-,-,Informational,100140,System test 1,,,Technical Standby
2021-05-16 13:01:28,-,-,Informational,100150,System test 2,,,Technical Standby
2021-05-16 13:01:43,-,-,Informational,100160,System test 3,,,Technical Standby
2021-05-16 13:01:59,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-16 13:03:40,2021-05-16 13:05:15,00:01:35,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2021-05-16 13:03:40,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-16 13:05:15,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-16 13:05:20,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-16 13:09:04,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-16 13:11:14,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-16 13:11:14,2021-05-16 14:46:36,01:35:22,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2021-05-16 13:11:14,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-16 13:11:35,2021-05-16 14:46:30,01:34:55,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2021-05-16 14:46:36,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-16 14:46:41,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-16 14:49:36,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-16 14:52:12,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-16 14:52:22,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-16 14:52:52,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-16 17:35:23,2021-05-16 17:36:10,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-16 17:35:23,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-16 17:36:10,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-16 17:48:49,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-16 17:51:45,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-16 17:51:56,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-16 17:52:26,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-16 18:15:02,2021-05-16 18:15:49,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-16 18:15:02,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-16 18:15:49,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-16 18:19:08,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-16 18:22:33,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-16 18:22:43,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-16 18:23:13,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-16 18:26:34,2021-05-16 18:27:22,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-16 18:26:34,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-16 18:27:22,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-16 18:52:51,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-16 20:20:52,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-16 20:22:16,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-16 20:22:27,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-16 20:22:57,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-16 20:37:40,2021-05-16 20:38:27,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-16 20:37:40,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-16 20:38:27,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-16 20:38:27,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-16 21:14:25,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-16 21:16:05,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-16 21:16:16,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-16 21:16:46,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-17 07:41:25,2021-05-17 07:42:12,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-17 07:41:25,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-17 07:42:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-17 07:42:12,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-17 07:55:05,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-17 08:03:35,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-17 08:03:46,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-17 08:04:16,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-17 08:10:38,2021-05-17 08:11:26,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-17 08:10:38,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-17 08:11:26,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-17 08:11:26,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-17 08:37:38,2021-05-17 08:49:24,00:11:46,Stop,6200,Cable autounwind,,Operating states  (28),Technical Standby
2021-05-17 08:37:38,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-05-17 08:49:24,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-17 08:49:24,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-17 08:55:24,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-17 09:05:39,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-17 09:05:49,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-17 09:06:19,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-17 09:34:06,2021-05-17 09:34:54,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-17 09:34:06,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-17 09:34:54,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-17 09:34:54,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-17 09:45:15,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-17 09:46:44,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-17 09:46:55,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-17 09:47:25,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-17 09:50:55,2021-05-17 11:57:13,02:06:18,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2021-05-17 09:50:55,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-17 09:51:10,2021-05-17 11:57:12,02:06:02,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2021-05-17 11:57:13,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-17 11:57:13,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-17 11:57:18,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-17 12:00:41,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-17 12:01:35,2021-05-17 16:12:00,04:10:25,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2021-05-17 12:01:35,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-17 12:02:06,2021-05-17 16:11:59,04:09:53,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2021-05-17 16:12:00,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-17 16:12:00,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-17 16:12:05,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-17 16:14:20,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-17 16:16:52,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-17 16:17:03,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-17 16:17:33,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-17 17:34:04,2021-05-18 18:38:16,25:04:12,Warning,5000,Breakdown obstacle light,,Warnings (27),
2021-05-18 09:51:44,2021-05-18 09:52:32,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-18 09:51:44,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-18 09:52:32,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-18 09:57:14,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-18 09:59:35,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-18 09:59:45,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-18 10:00:15,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-18 10:02:06,2021-05-18 10:02:54,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-18 10:02:06,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-18 10:02:54,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-18 10:14:02,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-18 10:15:14,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-18 10:15:25,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-18 10:15:55,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-18 10:36:51,2021-05-18 10:37:39,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-18 10:36:51,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-18 10:37:39,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-18 10:43:39,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-18 10:45:34,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-18 10:45:45,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-18 10:46:15,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-18 11:51:06,2021-05-18 11:51:53,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-18 11:51:06,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-18 11:51:53,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-18 12:12:02,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-18 12:13:43,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-18 12:13:53,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-18 12:14:23,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-18 14:36:20,2021-05-18 14:37:08,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-18 14:36:20,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-18 14:37:08,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-18 14:40:20,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-18 14:42:43,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-18 14:42:54,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-18 14:43:24,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-18 15:03:15,2021-05-18 15:04:02,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-18 15:03:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-18 15:04:02,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-18 15:07:28,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-18 15:12:22,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-18 15:12:32,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-18 15:13:02,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-18 15:14:33,2021-05-18 15:15:20,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-18 15:14:33,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-18 15:15:20,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-18 15:25:52,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-18 15:27:07,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-18 15:27:18,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-18 15:27:48,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-18 15:37:19,2021-05-18 15:38:07,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-18 15:37:19,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-18 15:38:07,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-18 15:55:52,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-18 15:56:54,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-18 15:57:05,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-18 15:57:35,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-18 16:28:05,2021-05-18 16:28:53,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-18 16:28:05,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-18 16:28:53,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-18 16:42:48,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-18 16:44:00,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-18 16:44:10,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-18 16:44:40,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-18 17:37:31,2021-05-18 17:38:19,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-18 17:37:31,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-18 17:38:19,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-18 17:54:00,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-18 17:55:16,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-18 17:55:26,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-18 17:55:56,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-18 18:38:16,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-18 19:06:25,2021-05-18 19:07:13,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-18 19:06:25,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-18 19:07:13,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-18 19:07:13,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-18 19:29:14,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-18 19:31:27,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-18 19:31:38,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-18 19:32:08,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-18 21:37:32,2021-05-18 21:38:19,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-18 21:37:32,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-18 21:38:19,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-18 21:38:19,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-18 21:57:03,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-18 22:00:37,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-18 22:00:48,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-18 22:01:18,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-18 22:32:02,2021-05-18 22:32:49,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-18 22:32:02,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-18 22:32:49,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-18 22:32:49,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-18 23:32:53,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-18 23:34:23,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-18 23:34:34,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-18 23:35:04,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-19 15:35:54,2021-05-19 15:36:42,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-19 15:35:54,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-19 15:36:42,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-19 15:36:42,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-19 15:41:23,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-19 15:42:29,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-19 15:42:40,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-19 15:43:10,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-19 17:22:07,2021-05-19 17:22:55,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-19 17:22:07,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-19 17:22:55,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-19 17:22:55,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-19 17:32:03,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-19 17:35:23,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-19 17:35:34,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-19 17:36:04,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-19 17:41:11,2021-05-19 17:41:58,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-19 17:41:11,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-19 17:41:58,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-19 17:41:58,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-19 17:44:22,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-19 17:46:53,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-19 17:47:04,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-19 17:47:34,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-19 17:47:56,2021-05-19 17:48:43,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-19 17:47:56,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-19 17:48:43,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-19 17:48:43,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-19 17:54:16,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-19 17:55:52,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-19 17:56:02,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-19 17:56:32,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-19 18:18:05,2021-05-19 18:18:53,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-19 18:18:05,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-19 18:18:53,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-19 18:18:53,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-19 18:31:12,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-19 18:36:13,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-19 18:36:23,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-19 18:36:53,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-19 19:06:55,2021-05-19 19:07:42,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-19 19:06:55,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-19 19:07:42,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-19 19:07:42,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-19 20:04:52,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-19 20:12:47,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-19 20:12:57,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-19 20:13:27,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-19 20:38:16,2021-05-19 20:39:03,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-19 20:38:16,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-19 20:39:03,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-19 20:39:03,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-19 21:20:19,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-19 21:23:08,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-19 21:23:19,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-19 21:23:49,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-19 22:19:43,2021-05-19 22:20:31,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-19 22:19:43,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-19 22:20:31,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-19 22:20:31,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-19 23:41:13,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-19 23:42:24,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-19 23:42:35,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-19 23:43:05,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-20 03:34:00,2021-05-20 03:34:48,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-20 03:34:00,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-20 03:34:48,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-20 03:34:48,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-20 04:07:51,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-20 04:10:16,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-20 04:10:27,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-20 04:10:57,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-22 12:41:35,2021-05-22 12:42:23,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-22 12:41:35,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-22 12:42:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-22 12:42:23,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-22 12:45:04,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-22 12:46:33,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-22 12:46:44,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-22 12:47:14,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-22 16:35:22,2021-05-22 16:36:10,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-22 16:35:22,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-22 16:36:10,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-22 16:36:10,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-22 17:37:03,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-22 17:38:06,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-22 17:38:17,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-22 17:38:47,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-23 06:00:34,2021-05-23 06:02:52,00:02:18,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-05-23 06:00:34,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-05-23 06:02:52,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-23 06:02:52,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-23 06:02:57,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-23 06:04:57,-,-,Informational,100140,System test 1,,,Technical Standby
2021-05-23 06:05:05,-,-,Informational,100150,System test 2,,,Technical Standby
2021-05-23 06:05:20,-,-,Informational,100160,System test 3,,,Technical Standby
2021-05-23 06:05:35,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-23 06:07:51,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-23 06:08:02,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-23 06:08:32,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-24 11:20:14,2021-05-24 11:21:02,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-24 11:20:14,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-24 11:21:02,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-24 11:21:02,-,-,Informational,100130,Automatic start-up,,,Full Performance
