# This file was exported by Greenbyte at 2022-01-27 22:38:38. Please see https://www.greenbyte.com for more information about Greenbyte.
2021-05-24 11:25:19,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-24 11:26:56,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-24 11:27:06,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-24 11:27:36,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-24 13:18:49,2021-05-24 13:19:36,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-24 13:18:49,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-24 13:19:36,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-24 13:19:36,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-24 13:29:41,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-24 13:30:57,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-24 13:31:08,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-24 13:31:38,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-24 13:43:30,2021-05-24 13:44:18,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-24 13:43:30,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-24 13:44:18,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-24 13:44:18,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-24 14:29:39,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-24 14:32:26,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-24 14:32:36,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-24 14:33:06,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-24 14:46:57,2021-05-24 14:47:44,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-24 14:46:57,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-24 14:47:44,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-24 14:47:44,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-24 14:56:02,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-24 14:57:25,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-24 14:57:36,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-24 14:58:06,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-24 15:23:16,2021-05-24 15:24:04,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-24 15:23:16,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-24 15:24:04,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-24 15:24:04,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-24 15:28:45,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-24 15:30:49,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-24 15:31:00,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-24 15:31:30,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-24 15:37:56,2021-05-24 15:38:44,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-24 15:37:56,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-24 15:38:44,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-24 15:38:44,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-24 16:48:36,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-24 16:49:59,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-24 16:50:10,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-24 16:50:40,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-25 08:47:51,2021-05-25 08:48:02,00:00:11,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-05-25 08:48:02,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-27 07:12:32,2021-05-27 07:13:19,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-27 07:12:32,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-27 07:13:19,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-27 07:13:19,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-27 07:40:46,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-27 07:47:47,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-27 07:47:58,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-27 07:48:28,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-27 07:52:01,2021-05-27 07:52:48,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-27 07:52:01,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-27 07:52:48,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-27 07:52:48,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-27 15:00:35,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-27 15:02:04,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-27 15:02:14,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-27 15:02:44,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-27 15:06:49,2021-05-27 15:07:37,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-27 15:06:49,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-27 15:07:37,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-27 15:07:37,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-27 15:42:32,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-27 15:44:15,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-27 15:44:26,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-27 15:44:56,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-27 16:20:02,2021-05-27 16:20:50,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-27 16:20:02,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-27 16:20:50,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-27 16:20:50,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-27 16:48:19,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-27 16:50:50,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-27 16:51:00,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-27 16:51:30,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-28 09:30:37,2021-05-28 09:31:25,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-28 09:30:37,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-28 09:31:25,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-28 09:31:25,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-28 09:39:28,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-28 09:40:57,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-28 09:41:07,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-28 09:41:37,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-28 10:09:50,2021-05-28 10:10:38,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-28 10:09:50,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-28 10:10:38,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-28 10:10:38,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-28 10:22:59,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-28 10:27:17,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-28 10:27:27,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-28 10:27:57,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-28 11:15:23,2021-05-28 11:16:10,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-28 11:15:23,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-28 11:16:10,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-28 11:16:10,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-28 11:18:55,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-28 11:21:09,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-28 11:21:20,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-28 11:21:50,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-28 11:27:19,2021-05-28 11:28:06,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-28 11:27:19,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-28 11:28:06,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-28 11:28:06,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-28 11:31:29,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-28 11:34:04,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-28 11:34:15,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-28 11:34:45,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-28 11:42:53,2021-05-28 11:43:41,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-28 11:42:53,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-28 11:43:41,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-28 11:43:41,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-28 11:54:35,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-28 11:56:54,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-28 11:57:04,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-28 11:57:34,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-28 12:01:46,2021-05-28 12:02:34,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-28 12:01:46,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-28 12:02:34,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-28 12:02:34,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-28 12:09:24,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-28 12:15:15,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-28 12:15:25,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-28 12:15:55,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-28 12:24:12,2021-05-28 12:25:00,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-28 12:24:12,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-28 12:25:00,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-28 12:25:00,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-28 12:32:33,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-28 12:34:19,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-28 12:34:30,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-28 12:35:00,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-28 12:40:23,2021-05-28 12:41:10,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-28 12:40:23,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-28 12:41:10,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-28 12:41:10,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-28 12:52:03,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-28 12:54:49,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-28 12:54:59,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-28 12:55:29,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-28 15:28:13,2021-05-28 15:29:00,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-28 15:28:13,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-28 15:29:00,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-28 15:29:00,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-28 15:42:15,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-28 15:54:17,2021-05-28 15:56:36,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-05-28 15:54:17,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-28 15:56:36,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-28 15:56:36,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-29 00:21:53,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-29 00:24:21,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-29 00:24:31,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-29 00:25:01,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-29 02:00:56,2021-05-29 02:01:44,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-29 02:00:56,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-29 02:01:44,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-29 02:01:44,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-29 02:49:27,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-29 03:01:28,2021-05-29 03:03:47,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-05-29 03:01:28,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-29 03:03:47,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-29 03:03:47,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-29 05:14:46,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-29 05:16:11,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-29 05:16:21,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-29 05:16:51,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-29 05:29:18,2021-05-29 05:30:06,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-29 05:29:18,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-29 05:30:06,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-29 05:30:06,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-29 09:27:31,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-29 09:29:27,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-29 09:29:38,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-29 09:30:08,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-29 10:22:01,2021-05-29 10:22:49,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-29 10:22:01,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-29 10:22:49,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-29 10:22:49,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-29 10:46:59,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-29 10:50:54,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-29 10:51:04,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-29 10:51:34,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-29 10:56:05,2021-05-29 10:56:53,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-29 10:56:05,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-29 10:56:53,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-29 10:56:53,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-29 11:06:19,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-29 11:08:12,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-29 11:08:22,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-29 11:08:52,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-29 12:16:48,2021-05-29 12:17:36,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-29 12:16:48,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-29 12:17:36,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-29 12:17:36,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-29 12:21:30,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-29 12:22:53,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-29 12:23:03,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-29 12:23:33,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-29 12:26:47,2021-05-29 12:27:35,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-29 12:26:47,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-29 12:27:35,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-29 12:27:35,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-29 12:35:39,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-29 12:45:44,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-29 12:45:55,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-29 12:46:25,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-29 12:47:04,2021-05-29 12:47:52,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-29 12:47:04,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-29 12:47:52,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-29 12:47:52,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-29 12:49:56,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-29 12:54:01,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-29 12:54:12,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-29 12:54:42,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-29 13:03:19,2021-05-29 13:04:07,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-29 13:03:19,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-29 13:04:07,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-29 13:04:07,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-29 13:15:13,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-29 13:16:40,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-29 13:16:51,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-29 13:17:21,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-29 15:44:35,2021-05-29 15:45:23,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-29 15:44:35,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-29 15:45:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-29 15:45:23,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-29 15:53:34,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-29 15:54:45,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-29 15:54:55,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-29 15:55:25,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-29 16:39:18,2021-05-29 16:40:06,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-29 16:39:18,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-29 16:40:06,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-29 16:40:06,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-29 16:49:09,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-29 16:50:15,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-29 16:50:26,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-29 16:50:56,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-29 17:18:13,2021-05-29 17:19:01,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-29 17:18:13,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-29 17:19:01,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-29 17:19:01,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-29 17:29:45,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-29 17:30:53,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-29 17:31:04,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-29 17:31:34,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-30 06:00:25,2021-05-30 06:02:42,00:02:17,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-05-30 06:00:25,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-05-30 06:02:42,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-30 06:02:42,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-30 06:02:47,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-30 06:04:47,-,-,Informational,100140,System test 1,,,Technical Standby
2021-05-30 06:04:55,-,-,Informational,100150,System test 2,,,Technical Standby
2021-05-30 06:05:10,-,-,Informational,100160,System test 3,,,Technical Standby
2021-05-30 06:05:25,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-30 06:07:50,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-30 06:08:01,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-30 06:08:31,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-30 09:58:35,2021-05-30 09:59:23,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-30 09:58:35,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-30 09:59:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-30 09:59:23,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-30 10:02:11,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-30 10:04:54,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-30 10:05:04,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-30 10:05:34,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-30 10:21:06,2021-05-30 10:21:53,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-30 10:21:06,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-30 10:21:53,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-30 10:21:53,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-30 10:25:24,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-30 10:27:04,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-30 10:27:15,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-30 10:27:45,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-30 11:22:18,2021-05-30 11:23:05,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-30 11:22:18,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-30 11:23:05,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-30 11:23:05,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-30 11:28:10,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-30 11:29:35,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-30 11:29:46,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-30 11:30:16,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-30 12:46:53,2021-05-30 12:47:41,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-30 12:46:53,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-30 12:47:41,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-30 12:47:41,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-30 12:50:53,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-30 12:53:42,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-30 12:53:53,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-30 12:54:23,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-30 13:54:01,2021-05-30 13:54:49,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-30 13:54:01,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-30 13:54:49,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-30 13:54:49,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-30 13:56:58,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-30 13:58:12,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-30 13:58:22,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-30 13:58:52,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-31 04:31:57,2021-05-31 04:32:45,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-31 04:31:57,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-31 04:32:45,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-31 04:32:45,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-31 04:43:40,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-31 04:45:29,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-31 04:45:40,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-31 04:46:10,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-31 05:23:04,2021-05-31 05:23:51,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-31 05:23:04,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-31 05:23:51,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-31 05:23:51,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-31 05:27:30,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-31 05:30:47,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-31 05:30:58,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-31 05:31:28,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-31 05:40:56,2021-05-31 05:41:44,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-31 05:40:56,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-31 05:41:44,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-31 05:41:44,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-31 05:47:01,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-31 05:48:59,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-31 05:49:10,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-31 05:49:40,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-31 06:04:25,2021-05-31 06:05:12,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-31 06:04:25,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-31 06:05:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-31 06:05:12,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-31 06:16:27,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-31 06:18:03,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-31 06:18:14,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-31 06:18:44,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-31 06:44:43,2021-05-31 06:45:30,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-31 06:44:43,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-31 06:45:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-31 06:45:30,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-31 06:50:05,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-31 06:52:33,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-31 06:52:43,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-31 06:53:13,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-31 07:11:27,2021-05-31 07:12:15,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-31 07:11:27,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-31 07:12:15,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-31 07:12:15,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-31 07:29:45,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-31 07:32:56,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-31 07:33:06,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-31 07:33:36,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-31 07:38:58,2021-05-31 07:39:46,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-31 07:38:58,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-31 07:39:46,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-31 07:39:46,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-31 11:01:06,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-31 11:04:24,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-31 11:04:35,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-31 11:05:05,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-31 11:05:52,2021-05-31 11:06:40,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-31 11:05:52,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-31 11:06:40,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-31 11:06:40,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-31 11:20:21,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-31 11:29:05,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-31 11:29:15,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-31 11:29:45,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-31 11:31:00,2021-05-31 11:31:47,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-31 11:31:00,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-31 11:31:47,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-31 11:31:47,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-31 12:05:36,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-31 12:08:25,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-31 12:08:36,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-31 12:09:06,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-31 14:10:41,2021-05-31 14:11:29,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-31 14:10:41,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-31 14:11:29,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-31 14:11:29,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-31 14:13:44,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-31 14:15:01,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-31 14:15:11,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-31 14:15:41,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-31 15:03:08,2021-05-31 15:03:56,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-31 15:03:08,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-31 15:03:56,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-31 15:03:56,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-31 15:05:56,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-31 15:07:15,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-31 15:07:25,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-31 15:07:55,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-01 07:06:40,2021-06-01 07:07:28,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-01 07:06:40,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-01 07:07:28,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-01 07:07:28,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-01 07:20:33,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-01 07:23:26,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-01 07:23:37,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-01 07:24:07,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-01 07:47:36,2021-06-01 07:48:24,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-01 07:47:36,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-01 07:48:24,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-01 07:48:24,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-01 08:07:24,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-01 08:10:03,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-01 08:10:14,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-01 08:10:44,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-01 08:14:46,2021-06-01 08:15:33,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-01 08:14:46,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-01 08:15:33,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-01 08:15:33,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-01 08:20:58,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-01 08:24:59,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-01 08:25:10,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-01 08:25:40,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-01 09:13:57,2021-06-01 09:14:45,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-01 09:13:57,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-01 09:14:45,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-01 09:14:45,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-01 09:18:05,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-01 09:20:07,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-01 09:20:18,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-01 09:20:48,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-01 09:55:55,2021-06-01 09:56:42,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-01 09:55:55,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-01 09:56:42,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-01 09:56:42,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-01 10:03:44,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-01 10:05:09,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-01 10:05:20,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-01 10:05:50,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-02 07:00:59,2021-06-02 07:01:46,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-02 07:00:59,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-02 07:01:46,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-02 07:01:46,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-02 07:22:44,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-02 07:27:39,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-02 07:27:50,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-02 07:28:20,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-03 02:56:54,2021-06-03 02:57:42,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-03 02:56:54,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-03 02:57:42,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-03 02:57:42,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-03 04:09:06,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-03 04:15:19,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-03 04:15:30,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-03 04:16:00,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-03 07:47:07,2021-06-03 07:47:55,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-03 07:47:07,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-03 07:47:55,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-03 07:47:55,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-03 08:04:05,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-03 08:11:16,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-03 08:11:26,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-03 08:11:56,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-03 09:34:35,2021-06-03 09:35:22,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-03 09:34:35,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-03 09:35:22,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-03 09:35:22,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-03 09:37:49,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-03 09:39:25,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-03 09:39:36,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-03 09:40:06,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-04 08:07:34,2021-06-04 08:08:22,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-04 08:07:34,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-04 08:08:22,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-04 08:08:22,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-04 08:20:56,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-04 08:22:15,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-04 08:22:26,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-04 08:22:56,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-04 09:06:25,2021-06-04 09:07:13,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-04 09:06:25,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-04 09:07:13,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-04 09:07:13,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-04 09:12:46,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-04 09:14:54,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-04 09:15:04,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-04 09:15:34,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-04 09:44:48,2021-06-04 09:45:36,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-04 09:44:48,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-04 09:45:36,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-04 09:45:36,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-04 09:49:23,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-04 09:52:08,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-04 09:52:18,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-04 09:52:48,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-04 10:02:35,2021-06-04 10:03:23,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-04 10:02:35,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-04 10:03:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-04 10:03:23,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-04 10:11:01,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-04 10:13:25,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-04 10:13:35,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-04 10:14:05,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-04 10:27:15,2021-06-04 10:28:02,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-04 10:27:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-04 10:28:02,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-04 10:28:02,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-04 10:50:50,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-04 10:53:54,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-04 10:54:05,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-04 10:54:35,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-04 10:58:14,2021-06-04 10:59:02,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-04 10:58:14,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-04 10:59:02,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-04 10:59:02,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-04 11:01:27,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-04 11:07:58,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-04 11:08:08,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-04 11:08:38,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-04 11:16:32,2021-06-04 11:17:19,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-04 11:16:32,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-04 11:17:19,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-04 11:17:19,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-04 11:27:06,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-04 11:39:07,2021-06-04 11:41:26,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-06-04 11:39:07,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-04 11:41:26,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-04 11:41:26,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-04 12:01:20,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-04 12:13:23,2021-06-04 12:15:42,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-06-04 12:13:23,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-04 12:15:42,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-04 12:15:42,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-04 21:52:05,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-04 22:04:06,2021-06-04 22:06:26,00:02:20,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
