# This file was exported by Greenbyte at 2022-01-27 22:38:38. Please see https://www.greenbyte.com for more information about Greenbyte.
2021-06-04 22:04:06,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-04 22:06:26,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-04 22:06:26,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-05 00:35:10,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-05 00:36:43,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-05 00:36:54,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-05 00:37:24,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-05 01:10:26,2021-06-05 01:11:14,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-05 01:10:26,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-05 01:11:14,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-05 01:11:14,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-05 02:34:18,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-05 02:37:24,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-05 02:37:35,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-05 02:38:05,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-05 03:22:44,2021-06-05 03:23:32,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-05 03:22:44,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-05 03:23:32,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-05 03:23:32,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-05 11:03:28,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-05 11:10:50,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-05 11:11:00,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-05 11:11:30,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-05 11:15:30,2021-06-05 11:16:17,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-05 11:15:30,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-05 11:16:17,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-05 11:16:17,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-05 11:35:46,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-05 11:43:20,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-05 11:43:30,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-05 11:44:00,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-05 11:49:50,2021-06-05 11:50:38,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-05 11:49:50,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-05 11:50:38,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-05 11:50:38,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-05 12:00:32,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-05 12:12:34,2021-06-05 12:14:53,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-06-05 12:12:34,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-05 12:14:53,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-05 12:14:53,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-05 12:20:00,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-05 12:23:10,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-05 12:23:20,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-05 12:23:50,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-05 12:34:21,2021-06-05 12:35:09,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-05 12:34:21,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-05 12:35:09,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-05 12:35:09,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-05 12:38:41,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-05 12:40:12,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-05 12:40:22,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-05 12:40:52,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-05 12:46:37,2021-06-05 12:47:24,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-05 12:46:37,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-05 12:47:24,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-05 12:47:24,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-05 12:59:50,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-05 13:01:05,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-05 13:01:16,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-05 13:01:46,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-05 13:09:25,2021-06-05 13:10:13,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-05 13:09:25,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-05 13:10:13,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-05 13:10:13,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-05 13:13:41,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-05 13:15:32,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-05 13:15:43,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-05 13:16:13,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-05 13:19:36,2021-06-05 13:20:24,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-05 13:19:36,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-05 13:20:24,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-05 13:20:24,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-05 13:25:10,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-05 13:26:47,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-05 13:26:57,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-05 13:27:27,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-05 13:35:27,2021-06-05 13:36:15,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-05 13:35:27,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-05 13:36:15,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-05 13:36:15,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-05 13:39:16,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-05 13:42:53,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-05 13:43:04,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-05 13:43:34,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-05 14:19:34,2021-06-05 14:20:22,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-05 14:19:34,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-05 14:20:22,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-05 14:20:22,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-05 14:24:27,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-05 14:26:02,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-05 14:26:13,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-05 14:26:43,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-05 14:50:07,2021-06-05 14:50:55,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-05 14:50:07,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-05 14:50:55,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-05 14:50:55,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-05 14:57:56,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-05 14:59:37,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-05 14:59:48,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-05 15:00:18,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-05 15:15:03,2021-06-05 15:15:50,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-05 15:15:03,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-05 15:15:50,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-05 15:15:50,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-05 15:18:49,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-05 15:20:57,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-05 15:21:07,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-05 15:21:37,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-05 15:29:59,2021-06-05 15:30:47,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-05 15:29:59,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-05 15:30:47,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-05 15:30:47,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-05 15:37:15,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-05 15:38:32,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-05 15:38:43,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-05 15:39:13,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-05 15:46:59,2021-06-05 15:47:47,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-05 15:46:59,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-05 15:47:47,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-05 15:47:47,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-05 15:51:30,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-05 16:03:31,2021-06-05 16:05:51,00:02:20,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-06-05 16:03:31,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-05 16:05:51,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-05 16:05:51,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-05 16:09:28,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-05 16:11:32,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-05 16:11:43,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-05 16:12:13,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-05 16:39:34,2021-06-05 16:40:22,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-05 16:39:34,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-05 16:40:22,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-05 16:40:22,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-05 16:53:15,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-05 16:54:33,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-05 16:54:44,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-05 16:55:14,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-06 01:07:06,2021-06-06 01:19:29,00:12:23,Stop,6200,Cable autounwind,,Operating states  (28),Technical Standby
2021-06-06 01:07:06,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-06-06 01:19:29,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-06 01:19:29,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-06 01:22:23,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-06 01:24:56,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-06 01:25:06,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-06 01:25:36,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-06 05:20:34,2021-06-06 05:21:22,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-06 05:20:34,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-06 05:21:22,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-06 05:21:22,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-06 10:09:18,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-06 10:09:19,2021-06-06 10:11:29,00:02:10,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-06-06 10:09:19,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-06-06 10:11:29,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-06 10:11:29,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-06-06 10:11:34,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-06 11:11:38,-,-,Informational,100140,System test 1,,,Technical Standby
2021-06-06 11:11:44,-,-,Informational,100150,System test 2,,,Technical Standby
2021-06-06 11:11:59,-,-,Informational,100160,System test 3,,,Technical Standby
2021-06-06 11:12:14,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-06 11:24:15,2021-06-06 11:26:34,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-06-06 11:24:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-06 11:26:34,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-06 11:26:34,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-06 12:01:13,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-06 12:13:14,2021-06-06 12:15:33,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-06-06 12:13:14,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-06 12:15:33,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-06 12:15:33,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-06 15:01:09,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-06 15:02:58,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-06 15:03:09,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-06 15:03:39,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-06 15:05:52,2021-06-06 15:06:40,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-06 15:05:52,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-06 15:06:40,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-06 15:06:40,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-06 19:21:45,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-06 19:24:15,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-06 19:24:25,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-06 19:24:55,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-06 19:47:15,2021-06-06 19:48:03,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-06 19:47:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-06 19:47:19,2021-06-06 23:02:41,03:15:22,Warning,5000,Breakdown obstacle light,,Warnings (27),
2021-06-06 19:48:03,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-06 19:54:07,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-06 19:55:44,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-06 19:55:54,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-06 19:56:24,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-06 22:10:46,2021-06-06 22:11:33,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-06 22:10:46,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-06 22:11:33,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-06 22:23:30,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-06 22:25:28,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-06 22:25:39,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-06 22:26:09,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-06 23:02:41,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-06 23:26:59,2021-06-06 23:27:47,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-06 23:26:59,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-06 23:27:47,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-06 23:27:47,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-06 23:39:48,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-06 23:41:30,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-06 23:41:41,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-06 23:42:11,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-07 06:56:33,2021-06-07 06:57:21,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-07 06:56:33,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-07 06:57:21,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-07 06:57:21,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-07 07:08:19,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-07 07:10:26,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-07 07:10:36,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-07 07:11:06,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-07 07:53:59,2021-06-07 07:54:47,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-07 07:53:59,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-07 07:54:47,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-07 07:54:47,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-07 07:56:56,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-07 07:59:05,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-07 07:59:16,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-07 07:59:46,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-08 03:09:43,2021-06-08 03:10:30,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-08 03:09:43,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-08 03:10:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-08 03:10:30,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-08 05:11:44,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-08 05:23:46,2021-06-08 05:26:05,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-06-08 05:23:46,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-08 05:26:05,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-08 05:26:05,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-08 07:39:00,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-08 07:41:56,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-08 07:42:06,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-08 07:42:36,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-08 07:51:34,2021-06-08 07:52:22,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-08 07:51:34,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-08 07:52:22,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-08 07:52:22,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-08 08:25:04,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-08 08:27:20,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-08 08:27:31,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-08 08:28:01,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-08 08:50:21,2021-06-08 08:51:09,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-08 08:50:21,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-08 08:51:09,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-08 08:51:09,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-08 08:54:21,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-08 08:56:24,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-08 08:56:35,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-08 08:57:05,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-08 12:19:11,2021-06-08 12:19:58,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-08 12:19:11,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-08 12:19:58,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-08 12:19:58,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-08 12:22:16,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-08 12:23:45,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-08 12:23:56,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-08 12:24:26,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-08 12:58:53,2021-06-08 12:59:41,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-08 12:58:53,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-08 12:59:41,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-08 12:59:41,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-08 13:03:04,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-08 13:04:18,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-08 13:04:29,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-08 13:04:59,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-08 13:20:31,2021-06-08 13:21:19,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-08 13:20:31,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-08 13:21:19,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-08 13:21:19,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-08 13:26:49,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-08 13:28:37,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-08 13:28:47,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-08 13:29:17,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-08 13:34:27,2021-06-08 13:35:14,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-08 13:34:27,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-08 13:35:14,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-08 13:35:14,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-08 13:47:19,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-08 13:48:58,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-08 13:49:09,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-08 13:49:39,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-08 14:08:05,2021-06-08 14:08:53,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-08 14:08:05,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-08 14:08:53,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-08 14:08:53,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-08 14:13:19,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-08 14:14:56,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-08 14:15:07,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-08 14:15:36,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-08 14:36:13,2021-06-08 14:37:01,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-08 14:36:13,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-08 14:37:01,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-08 14:37:01,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-08 14:39:01,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-08 14:41:36,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-08 14:41:46,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-08 14:42:16,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-08 15:02:14,2021-06-08 15:03:02,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-08 15:02:14,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-08 15:03:02,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-08 15:03:02,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-08 15:07:54,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-08 15:09:09,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-08 15:09:20,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-08 15:09:50,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-08 15:27:02,2021-06-08 15:27:49,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-08 15:27:02,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-08 15:27:49,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-08 15:27:49,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-08 15:31:03,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-08 15:32:23,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-08 15:32:34,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-08 15:33:04,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-08 16:22:51,2021-06-08 16:23:39,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-08 16:22:51,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-08 16:23:39,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-08 16:23:39,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-08 16:28:15,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-08 16:30:00,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-08 16:30:11,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-08 16:30:41,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-08 16:45:57,2021-06-08 16:46:45,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-08 16:45:57,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-08 16:46:45,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-08 16:46:45,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-08 16:53:36,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-08 16:55:17,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-08 16:55:27,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-08 16:55:57,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-08 17:34:33,2021-06-08 17:35:21,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-08 17:34:33,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-08 17:35:21,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-08 17:35:21,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-08 17:37:27,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-08 17:39:08,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-08 17:39:18,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-08 17:39:48,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-10 11:20:14,2021-06-10 11:21:01,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-10 11:20:14,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-10 11:21:01,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-10 11:21:01,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-10 11:25:04,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-10 11:26:24,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-10 11:26:35,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-10 11:27:05,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-12 12:18:07,2021-06-12 12:18:54,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-12 12:18:07,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-12 12:18:54,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-12 12:18:54,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-12 12:23:02,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-12 12:24:14,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-12 12:24:25,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-12 12:24:55,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-12 13:11:09,2021-06-12 13:11:57,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-12 13:11:09,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-12 13:11:57,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-12 13:11:57,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-12 13:16:09,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-12 13:17:40,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-12 13:17:51,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-12 13:18:21,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-12 14:29:33,2021-06-12 14:30:21,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-12 14:29:33,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-12 14:30:21,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-12 14:30:21,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-12 14:40:12,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-12 14:43:33,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-12 14:43:44,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-12 14:44:14,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-12 15:16:31,2021-06-12 15:17:18,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-12 15:16:31,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-12 15:17:18,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-12 15:17:18,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-12 15:21:45,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-12 15:23:05,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-12 15:23:16,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-12 15:23:46,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-12 16:07:00,2021-06-12 16:07:47,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-12 16:07:00,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-12 16:07:47,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-12 16:07:47,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-12 16:10:24,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-12 16:11:41,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-12 16:11:52,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-12 16:12:22,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-12 18:06:11,2021-06-12 18:19:11,00:13:00,Stop,6200,Cable autounwind,,Operating states  (28),Technical Standby
2021-06-12 18:06:11,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-06-12 18:19:11,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-12 18:19:11,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-12 18:22:20,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-12 18:25:05,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-12 18:25:16,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-12 18:25:46,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-13 05:20:20,2021-06-13 05:21:08,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-13 05:20:20,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-13 05:21:08,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-13 05:21:08,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-13 10:43:32,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-13 10:43:32,2021-06-13 10:45:42,00:02:10,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-06-13 10:43:32,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-06-13 10:45:42,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-13 10:45:42,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-06-13 10:45:47,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-13 12:18:32,-,-,Informational,100140,System test 1,,,Technical Standby
2021-06-13 12:18:38,-,-,Informational,100150,System test 2,,,Technical Standby
2021-06-13 12:18:53,-,-,Informational,100160,System test 3,,,Technical Standby
2021-06-13 12:19:08,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-13 12:31:10,2021-06-13 12:33:29,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-06-13 12:31:10,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-13 12:33:29,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-13 12:33:29,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-13 12:55:21,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-13 13:03:03,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-13 13:03:14,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-13 13:03:44,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-13 13:04:06,2021-06-13 13:04:54,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-13 13:04:06,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-13 13:04:54,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-13 13:04:54,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-13 13:06:54,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-13 13:08:28,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-13 13:08:39,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-13 13:09:09,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-13 13:13:36,2021-06-13 13:14:23,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-13 13:13:36,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-13 13:14:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-13 13:14:23,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-13 13:29:30,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-13 13:30:49,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-13 13:30:59,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-13 13:31:29,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-13 13:35:07,2021-06-13 13:35:55,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-13 13:35:07,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-13 13:35:55,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-13 13:35:55,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-13 13:46:52,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-13 13:48:56,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-13 13:49:07,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-13 13:49:37,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-13 14:08:30,2021-06-13 14:09:18,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-13 14:08:30,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-13 14:09:18,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-13 14:09:18,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-13 14:16:08,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-13 14:28:09,2021-06-13 14:30:28,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-06-13 14:28:09,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-13 14:30:28,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-13 14:30:28,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-13 14:32:50,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-13 14:34:42,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-13 14:34:52,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-13 14:35:22,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-13 14:48:35,2021-06-13 14:49:23,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-13 14:48:35,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-13 14:49:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-13 14:49:23,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-13 14:56:49,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-13 14:58:09,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-13 14:58:19,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-13 14:58:49,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-13 15:04:26,2021-06-13 15:05:13,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-13 15:04:26,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-13 15:05:13,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-13 15:05:13,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-13 15:18:37,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-13 15:20:40,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-13 15:20:51,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-13 15:21:21,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-13 15:22:06,2021-06-13 15:22:54,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-13 15:22:06,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-13 15:22:54,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-13 15:22:54,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-13 15:30:59,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-13 15:35:27,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-13 15:35:37,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-13 15:36:07,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-13 15:42:23,2021-06-13 15:43:10,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-13 15:42:23,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-13 15:43:10,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-13 15:43:10,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-13 16:02:40,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-13 16:04:47,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-13 16:04:58,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-13 16:05:28,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-13 16:11:07,2021-06-13 16:11:55,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-13 16:11:07,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-13 16:11:55,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-13 16:11:55,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-13 16:40:56,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-13 16:44:57,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-13 16:45:07,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-13 16:45:37,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-13 16:50:55,2021-06-13 16:51:42,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-13 16:50:55,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-13 16:50:55,2021-06-13 17:00:56,00:10:01,Stop,5760,Hydraulic oil flushing operation,,Operating states  (28),Technical Standby
2021-06-13 16:50:55,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-06-13 17:00:56,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-13 17:00:56,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-13 17:51:14,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-13 18:03:15,2021-06-13 18:05:34,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-06-13 18:03:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-13 18:05:34,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-13 18:05:34,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-13 18:17:14,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-13 18:19:46,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-13 18:19:56,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-13 18:20:26,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-14 09:48:24,2021-06-14 09:49:12,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-14 09:48:24,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-14 09:49:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-14 09:49:12,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-14 09:57:43,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-14 09:59:38,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-14 09:59:49,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-14 10:00:19,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-14 11:33:55,2021-06-14 11:34:43,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-14 11:33:55,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-14 11:34:43,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-14 11:34:43,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-14 11:37:02,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-14 11:38:08,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-14 11:38:18,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-14 11:38:48,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-15 00:12:29,2021-06-15 00:13:16,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
