# This file was exported by Greenbyte at 2022-01-27 22:38:38. Please see https://www.greenbyte.com for more information about Greenbyte.
2021-06-15 00:12:29,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-15 00:13:16,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-15 00:13:16,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-15 00:20:26,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-15 00:21:41,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-15 00:21:52,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-15 00:22:22,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-15 06:27:55,2021-06-15 06:28:42,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-15 06:27:55,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-15 06:28:42,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-15 06:28:42,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-15 06:41:26,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-15 06:51:41,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-15 06:51:51,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-15 06:52:21,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-15 07:06:45,2021-06-15 07:07:33,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-15 07:06:45,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-15 07:07:33,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-15 07:07:33,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-15 07:28:22,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-15 07:31:56,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-15 07:32:07,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-15 07:32:37,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-15 07:39:11,2021-06-15 07:39:59,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-15 07:39:11,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-15 07:39:59,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-15 07:39:59,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-15 07:42:54,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-15 07:45:41,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-15 07:45:52,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-15 07:46:22,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-15 07:48:55,2021-06-15 07:49:43,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-15 07:48:55,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-15 07:49:43,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-15 07:49:43,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-15 11:37:36,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-15 11:49:37,2021-06-15 11:51:56,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-06-15 11:49:37,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-15 11:51:56,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-15 11:51:56,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-15 11:57:10,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-15 12:09:12,2021-06-15 12:11:30,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-06-15 12:09:12,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-15 12:11:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-15 12:11:30,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-15 12:14:27,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-15 12:15:58,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-15 12:16:09,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-15 12:16:39,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-15 12:25:24,2021-06-15 12:26:12,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-15 12:25:24,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-15 12:26:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-15 12:26:12,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-15 12:30:55,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-15 12:33:02,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-15 12:33:12,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-15 12:33:42,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-15 12:46:03,2021-06-15 12:46:51,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-15 12:46:03,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-15 12:46:51,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-15 12:46:51,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-15 12:51:03,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-15 12:52:23,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-15 12:52:34,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-15 12:53:04,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-15 13:01:21,2021-06-15 13:02:09,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-15 13:01:21,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-15 13:02:09,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-15 13:02:09,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-15 13:04:16,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-15 13:05:41,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-15 13:05:52,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-15 13:06:22,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-15 13:20:22,2021-06-15 13:21:09,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-15 13:20:22,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-15 13:21:09,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-15 13:21:09,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-15 13:23:36,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-15 13:25:08,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-15 13:25:19,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-15 13:25:49,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-15 13:35:25,2021-06-15 13:36:13,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-15 13:35:25,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-15 13:36:13,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-15 13:36:13,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-15 13:40:43,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-15 13:42:00,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-15 13:42:11,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-15 13:42:41,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-15 14:12:33,2021-06-15 14:13:21,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-15 14:12:33,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-15 14:13:21,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-15 14:13:21,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-15 14:17:52,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-15 14:19:36,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-15 14:19:47,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-15 14:20:17,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-15 14:31:46,2021-06-15 14:32:34,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-15 14:31:46,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-15 14:32:34,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-15 14:32:34,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-15 14:36:44,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-15 14:37:58,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-15 14:38:09,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-15 14:38:39,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-15 14:57:15,2021-06-15 14:58:02,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-15 14:57:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-15 14:58:02,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-15 14:58:02,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-15 15:03:50,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-15 15:05:04,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-15 15:05:15,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-15 15:05:45,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-15 15:45:44,2021-06-15 15:46:32,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-15 15:45:44,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-15 15:46:32,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-15 15:46:32,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-15 15:50:06,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-15 15:51:31,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-15 15:51:42,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-15 15:52:12,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-16 07:05:41,2021-06-16 07:06:29,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-16 07:05:41,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-16 07:05:41,2021-06-16 07:06:29,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-16 07:06:29,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-16 07:06:29,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-16 07:06:29,2021-06-16 08:15:27,01:08:58,Informational,0,System OK,,System OK (32),Full Performance
2021-06-16 07:20:37,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-16 07:22:46,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-16 07:22:57,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-16 07:23:27,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-16 08:15:27,2021-06-16 08:16:14,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-16 08:15:27,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-16 08:15:27,2021-06-16 08:16:14,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-16 08:16:14,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-16 08:16:14,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-16 08:16:14,2021-06-16 19:09:41,10:53:27,Informational,0,System OK,,System OK (32),Full Performance
2021-06-16 08:21:18,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-16 08:23:28,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-16 08:23:39,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-16 08:24:09,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-16 08:30:11,2021-07-01 10:39:04,362:08:53,Communication,9997,Data communication unavailable,,,
2021-06-16 19:09:41,2021-06-16 19:10:29,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-16 19:10:29,2021-06-16 20:01:58,00:51:29,Informational,0,System OK,,System OK (32),Full Performance
2021-06-16 20:01:58,2021-06-16 20:02:45,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-16 20:02:45,2021-06-16 23:19:46,03:17:01,Informational,0,System OK,,System OK (32),Full Performance
2021-06-16 23:19:46,2021-06-16 23:20:34,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-16 23:20:34,2021-06-17 03:24:02,04:03:28,Informational,0,System OK,,System OK (32),Full Performance
2021-06-17 03:24:02,2021-06-17 03:37:27,00:13:25,Stop,6200,Cable autounwind,,Operating states  (28),Technical Standby
2021-06-17 03:37:27,2021-06-17 11:09:27,07:32:00,Informational,0,System OK,,System OK (32),Full Performance
2021-06-17 11:09:27,2021-06-17 11:10:15,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-17 11:10:15,2021-06-17 12:00:51,00:50:36,Informational,0,System OK,,System OK (32),Full Performance
2021-06-17 12:00:51,2021-06-17 12:01:38,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-17 12:01:38,2021-06-17 13:48:49,01:47:11,Informational,0,System OK,,System OK (32),Full Performance
2021-06-17 13:48:49,2021-06-17 13:49:36,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-17 13:49:36,2021-06-17 16:28:58,02:39:22,Informational,0,System OK,,System OK (32),Full Performance
2021-06-17 16:28:58,2021-06-17 16:29:46,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-17 16:29:46,2021-06-17 17:54:55,01:25:09,Informational,0,System OK,,System OK (32),Full Performance
2021-06-17 17:54:55,2021-06-17 17:55:42,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-17 17:55:42,2021-06-17 18:09:50,00:14:08,Informational,0,System OK,,System OK (32),Full Performance
2021-06-17 18:09:50,2021-06-17 18:10:37,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-17 18:10:37,2021-06-17 18:30:02,00:19:25,Informational,0,System OK,,System OK (32),Full Performance
2021-06-17 18:30:02,2021-06-17 18:30:50,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-17 18:30:50,2021-06-17 18:59:32,00:28:42,Informational,0,System OK,,System OK (32),Full Performance
2021-06-17 18:59:32,2021-06-17 19:00:19,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-17 19:00:19,2021-06-17 19:28:36,00:28:17,Informational,0,System OK,,System OK (32),Full Performance
2021-06-17 19:28:36,2021-06-17 19:29:24,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-17 19:29:24,2021-06-17 20:48:29,01:19:05,Informational,0,System OK,,System OK (32),Full Performance
2021-06-17 20:48:29,2021-06-17 20:49:17,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-17 20:49:17,2021-06-17 21:39:10,00:49:53,Informational,0,System OK,,System OK (32),Full Performance
2021-06-17 21:39:10,2021-06-17 21:41:29,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-06-17 21:41:29,2021-06-19 03:27:05,29:45:36,Informational,0,System OK,,System OK (32),Full Performance
2021-06-19 03:27:05,2021-06-19 03:27:53,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-19 03:27:53,2021-06-19 05:03:19,01:35:26,Informational,0,System OK,,System OK (32),Full Performance
2021-06-19 05:03:19,2021-06-19 05:04:07,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-19 05:04:07,2021-06-19 08:06:41,03:02:34,Informational,0,System OK,,System OK (32),Full Performance
2021-06-19 08:06:41,2021-06-19 08:07:28,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-19 08:07:28,2021-06-19 09:33:07,01:25:39,Informational,0,System OK,,System OK (32),Full Performance
2021-06-19 09:33:07,2021-06-19 09:33:54,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-19 09:33:54,2021-06-19 10:19:03,00:45:09,Informational,0,System OK,,System OK (32),Full Performance
2021-06-19 10:19:03,2021-06-19 10:19:50,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-19 10:19:50,2021-06-19 10:38:30,00:18:40,Informational,0,System OK,,System OK (32),Full Performance
2021-06-19 10:38:30,2021-06-19 10:39:18,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-19 10:39:18,2021-06-19 11:59:09,01:19:51,Informational,0,System OK,,System OK (32),Full Performance
2021-06-19 11:59:09,2021-06-19 11:59:57,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-19 11:59:57,2021-06-19 12:18:29,00:18:32,Informational,0,System OK,,System OK (32),Full Performance
2021-06-19 12:18:29,2021-06-19 12:20:48,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-06-19 12:20:48,2021-06-20 10:43:23,22:22:35,Informational,0,System OK,,System OK (32),Full Performance
2021-06-20 10:43:23,2021-06-20 10:45:41,00:02:18,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-06-20 10:45:41,2021-06-22 22:46:53,60:01:12,Informational,0,System OK,,System OK (32),Full Performance
2021-06-22 22:46:53,2021-06-22 22:47:41,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-22 22:47:41,2021-06-23 08:00:10,09:12:29,Informational,0,System OK,,System OK (32),Full Performance
2021-06-23 08:00:10,2021-06-23 08:13:02,00:12:52,Stop,6200,Cable autounwind,,Operating states  (28),Technical Standby
2021-06-23 08:13:02,2021-06-23 08:50:30,00:37:28,Informational,0,System OK,,System OK (32),Full Performance
2021-06-23 08:50:30,2021-06-23 08:51:17,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-23 08:51:17,2021-06-23 09:07:22,00:16:05,Informational,0,System OK,,System OK (32),Full Performance
2021-06-23 09:07:22,2021-06-23 09:08:10,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-23 09:08:10,2021-06-23 09:28:48,00:20:38,Informational,0,System OK,,System OK (32),Full Performance
2021-06-23 09:28:48,2021-06-23 09:29:35,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-23 09:29:35,2021-06-23 09:45:53,00:16:18,Informational,0,System OK,,System OK (32),Full Performance
2021-06-23 09:45:53,2021-06-23 09:48:12,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-06-23 09:48:12,2021-06-23 10:25:49,00:37:37,Informational,0,System OK,,System OK (32),Full Performance
2021-06-23 10:25:49,2021-06-23 10:26:37,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-23 10:26:37,2021-06-23 12:25:32,01:58:55,Informational,0,System OK,,System OK (32),Full Performance
2021-06-23 12:25:32,2021-06-23 12:26:19,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-23 12:26:19,2021-06-23 14:24:24,01:58:05,Informational,0,System OK,,System OK (32),Full Performance
2021-06-23 14:24:24,2021-06-23 14:25:12,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-23 14:25:12,2021-06-23 15:05:05,00:39:53,Informational,0,System OK,,System OK (32),Full Performance
2021-06-23 15:05:05,2021-06-23 15:05:52,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-23 15:05:52,2021-06-23 15:28:46,00:22:54,Informational,0,System OK,,System OK (32),Full Performance
2021-06-23 15:28:46,2021-06-23 15:31:02,00:02:16,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-06-23 15:31:02,2021-06-23 15:51:39,00:20:37,Informational,0,System OK,,System OK (32),Full Performance
2021-06-23 15:51:39,2021-06-23 15:52:26,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-23 15:52:26,2021-06-23 16:13:11,00:20:45,Informational,0,System OK,,System OK (32),Full Performance
2021-06-23 16:13:11,2021-06-23 16:13:58,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-23 16:13:58,2021-06-24 02:20:57,10:06:59,Informational,0,System OK,,System OK (32),Full Performance
2021-06-24 02:20:57,2021-06-24 02:21:44,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-24 02:21:44,2021-06-24 03:35:16,01:13:32,Informational,0,System OK,,System OK (32),Full Performance
2021-06-24 03:35:16,2021-06-24 03:36:03,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-24 03:36:03,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-24 05:33:01,2021-06-24 05:33:49,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-24 05:33:49,2021-06-24 06:05:20,00:31:31,Informational,0,System OK,,System OK (32),Full Performance
2021-06-24 06:05:20,2021-06-24 06:06:08,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-24 06:06:08,2021-06-24 06:31:50,00:25:42,Informational,0,System OK,,System OK (32),Full Performance
2021-06-24 06:31:50,2021-06-24 06:32:38,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-24 06:32:38,2021-06-24 06:56:47,00:24:09,Informational,0,System OK,,System OK (32),Full Performance
2021-06-24 06:56:45,2021-06-24 07:25:19,00:28:34,Stop,3500,Grid loss,,External stop (grid) (4),Out of Electrical Specification
2021-06-24 07:25:19,2021-06-24 08:06:28,00:41:09,Informational,0,System OK,,System OK (32),Full Performance
2021-06-24 08:06:28,2021-06-24 08:07:16,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-24 08:07:16,2021-06-24 09:15:26,01:08:10,Informational,0,System OK,,System OK (32),Full Performance
2021-06-24 09:15:26,2021-06-24 09:16:14,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-24 09:16:14,2021-06-24 10:18:21,01:02:07,Informational,0,System OK,,System OK (32),Full Performance
2021-06-24 10:18:21,2021-06-24 10:19:09,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-24 10:19:09,2021-06-24 10:34:32,00:15:23,Informational,0,System OK,,System OK (32),Full Performance
2021-06-24 10:34:32,2021-06-24 10:35:20,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-24 10:35:20,2021-06-24 10:55:00,00:19:40,Informational,0,System OK,,System OK (32),Full Performance
2021-06-24 10:55:00,2021-06-24 10:55:48,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-24 10:55:48,2021-06-24 11:25:03,00:29:15,Informational,0,System OK,,System OK (32),Full Performance
2021-06-24 11:25:03,2021-06-24 11:25:51,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-24 11:25:51,2021-06-24 11:59:42,00:33:51,Informational,0,System OK,,System OK (32),Full Performance
2021-06-24 11:59:42,2021-06-24 12:00:30,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-24 12:00:30,2021-06-24 17:00:47,05:00:17,Informational,0,System OK,,System OK (32),Full Performance
2021-06-24 17:00:47,2021-06-24 17:01:35,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-24 17:01:35,2021-06-25 12:25:26,19:23:51,Informational,0,System OK,,System OK (32),Full Performance
2021-06-25 12:25:26,2021-06-25 12:26:14,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-25 12:26:14,2021-06-25 14:52:54,02:26:40,Informational,0,System OK,,System OK (32),Full Performance
2021-06-25 14:52:54,2021-06-25 14:53:42,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-25 14:53:42,2021-06-25 15:15:13,00:21:31,Informational,0,System OK,,System OK (32),Full Performance
2021-06-25 15:15:13,2021-06-25 15:16:01,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-25 15:16:01,2021-06-25 15:55:54,00:39:53,Informational,0,System OK,,System OK (32),Full Performance
2021-06-25 15:55:54,2021-06-25 15:56:42,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-25 15:56:42,2021-06-28 10:00:59,66:04:17,Informational,0,System OK,,System OK (32),Full Performance
2021-06-28 10:00:59,2021-06-28 10:02:02,00:01:03,Informational,7018,Parameter update active,,Operating states  (28),Full Performance
2021-06-28 10:02:02,2021-06-29 17:32:46,31:30:44,Informational,0,System OK,,System OK (32),Full Performance
2021-06-29 17:32:46,2021-06-29 17:33:34,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-29 17:33:34,2021-06-29 18:25:07,00:51:33,Informational,0,System OK,,System OK (32),Full Performance
2021-06-29 18:25:07,2021-06-29 18:25:55,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-29 18:25:55,2021-06-29 19:41:51,01:15:56,Informational,0,System OK,,System OK (32),Full Performance
2021-06-29 19:41:51,2021-06-29 19:44:10,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-06-29 19:44:10,2021-06-29 21:04:27,01:20:17,Informational,0,System OK,,System OK (32),Full Performance
2021-06-29 21:04:27,2021-06-29 21:05:15,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-29 21:05:15,2021-06-29 22:01:10,00:55:55,Informational,0,System OK,,System OK (32),Full Performance
2021-06-29 22:01:10,2021-06-29 22:01:58,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-29 22:01:58,2021-06-30 14:17:40,16:15:42,Informational,0,System OK,,System OK (32),Full Performance
2021-06-30 14:17:40,2021-06-30 14:18:27,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-30 14:18:27,2021-06-30 14:39:42,00:21:15,Informational,0,System OK,,System OK (32),Full Performance
2021-06-30 14:39:42,2021-06-30 14:40:30,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-30 14:40:30,2021-06-30 16:22:27,01:41:57,Informational,0,System OK,,System OK (32),Full Performance
2021-06-30 16:22:27,2021-06-30 16:24:46,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-06-30 16:24:46,2021-06-30 17:31:34,01:06:48,Informational,0,System OK,,System OK (32),Full Performance
2021-06-30 17:31:34,2021-06-30 17:32:22,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-30 17:32:22,2021-06-30 18:32:26,01:00:04,Informational,0,System OK,,System OK (32),Full Performance
2021-06-30 18:32:26,2021-06-30 18:34:45,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-06-30 18:34:45,2021-06-30 19:20:57,00:46:12,Informational,0,System OK,,System OK (32),Full Performance
2021-06-30 19:20:57,2021-06-30 19:21:45,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-30 19:21:45,-,-,Informational,0,System OK,,System OK (32),Full Performance
