# This file was exported by Greenbyte at 2022-01-27 22:45:59. Please see https://www.greenbyte.com for more information about Greenbyte.
#
# Turbine: Kelmarsh 5
# Turbine type: Senvion MM92 (Senvion MM92 kW)
# Time zone: UTC
# Time interval: 2021-01-01 00:00:00 - 2021-07-01 00:00:00 (181 days)
#
# Kelmarsh 5 Sum production: 2390181.786729858 kWh
#
Timestamp start,Timestamp end,Duration,Status,Code,Message,Comment,Service contract category,IEC category
2020-12-31 06:02:04,2021-01-01 17:08:34,35:06:30,Stop,6540,Icing (anemometer),,External stop (climate) (6),Out of Environmental Specification
2020-12-31 11:57:16,2021-01-01 17:08:34,29:11:18,Informational,6542,Reset of icing st. cd. possible,,System OK (32),Full Performance
2021-01-01 09:47:53,2021-01-01 10:13:58,00:26:05,Communication,9997,Data communication unavailable,,,
2021-01-01 16:54:06,2021-01-01 17:15:46,00:21:40,Informational,1555,Gear heating enabled,,Operating states  (28),Technical Standby
2021-01-01 17:08:34,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-01 17:10:43,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-01 17:13:04,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-01 17:13:15,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-01 17:13:17,2021-01-01 17:27:22,00:14:05,Informational,1552,Gearbox warm-up stage,,Operating states  (28),Full Performance
2021-01-01 17:13:32,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-01 17:27:22,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-02 06:00:00,2021-01-02 06:02:18,00:02:18,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-01-02 06:00:00,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-01-02 06:02:18,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-02 06:02:18,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-01-02 06:02:23,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-02 06:04:23,-,-,Informational,100140,System test 1,,,Technical Standby
2021-01-02 06:04:28,-,-,Informational,100150,System test 2,,,Technical Standby
2021-01-02 06:04:43,-,-,Informational,100160,System test 3,,,Technical Standby
2021-01-02 06:04:58,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-02 06:07:14,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-02 06:07:25,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-02 06:07:55,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-03 22:20:51,2021-01-03 23:34:02,01:13:11,Communication,9997,Data communication unavailable,,,
2021-01-05 11:32:31,2021-01-05 14:30:20,02:57:49,Stop,25,Manual stop without login,,Manual stop (service)  (9),Scheduled Maintenance
2021-01-05 11:32:31,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-01-05 11:59:11,2021-01-05 14:30:02,02:30:51,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2021-01-05 12:11:09,2021-01-05 12:35:40,00:24:31,Warning,2674,Overload generator heating,,Warnings (27),
2021-01-05 12:38:53,-,-,Informational,100010,Brake program 200,,,Full Performance
2021-01-05 12:48:56,2021-01-05 14:09:51,01:20:55,Warning,2125,Timeout brake closed,,Warnings (27),
2021-01-05 12:52:04,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-01-05 12:52:07,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-01-05 12:52:16,-,-,Informational,100010,Brake program 200,,,Full Performance
2021-01-05 13:57:01,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-01-05 14:09:44,-,-,Informational,100100,Open disc brake,,,Full Performance
2021-01-05 14:09:44,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-01-05 14:09:44,-,-,Informational,100040,Brake program 75,,,Full Performance
2021-01-05 14:30:03,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-05 14:30:03,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-01-05 14:30:03,-,-,Informational,100040,Brake program 75,,,Full Performance
2021-01-05 14:30:20,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-05 14:30:20,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-01-05 14:30:25,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-05 14:30:55,-,-,Informational,100140,System test 1,,,Technical Standby
2021-01-05 14:31:03,-,-,Informational,100150,System test 2,,,Technical Standby
2021-01-05 14:31:10,-,-,Informational,100160,System test 3,,,Technical Standby
2021-01-05 14:31:25,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-05 14:31:58,2021-01-05 14:34:06,00:02:08,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-01-05 14:31:58,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-01-05 14:34:06,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-05 14:34:06,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-01-05 14:34:11,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-05 14:36:11,-,-,Informational,100140,System test 1,,,Technical Standby
2021-01-05 14:36:19,-,-,Informational,100150,System test 2,,,Technical Standby
2021-01-05 14:36:34,-,-,Informational,100160,System test 3,,,Technical Standby
2021-01-05 14:36:49,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-05 14:38:55,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-05 14:39:06,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-05 14:39:36,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-07 01:50:38,2021-01-07 01:51:26,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-07 01:50:38,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-07 01:50:39,2021-01-07 02:00:40,00:10:01,Stop,5760,Hydraulic oil flushing operation,,Operating states  (28),Technical Standby
2021-01-07 01:50:39,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-01-07 02:00:40,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-07 02:00:40,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-07 02:04:10,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-07 02:06:47,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-07 02:06:58,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-07 02:07:28,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-07 13:42:50,2021-01-07 13:43:37,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-07 13:42:50,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-07 13:43:37,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-07 13:43:37,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-07 14:26:12,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-07 14:28:33,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-07 14:28:44,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-07 14:29:14,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-07 14:30:23,2021-01-07 14:31:11,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-07 14:30:23,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-07 14:31:11,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-07 14:31:11,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-07 14:35:33,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-07 14:37:02,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-07 14:37:13,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-07 14:37:43,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-07 14:50:05,2021-01-07 14:50:52,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-07 14:50:05,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-07 14:50:52,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-07 14:50:52,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-07 14:55:48,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-07 14:57:36,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-07 14:57:47,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-07 14:58:17,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-07 15:35:58,2021-01-07 15:36:46,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-07 15:35:58,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-07 15:36:46,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-07 15:36:46,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-07 15:58:03,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-07 15:59:59,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-07 16:00:10,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-07 16:00:40,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-07 17:06:26,2021-01-07 17:07:14,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-07 17:06:26,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-07 17:07:14,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-07 17:07:14,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-07 17:25:04,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-07 17:27:07,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-07 17:27:18,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-07 17:27:48,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-07 17:33:18,2021-01-07 17:34:06,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-07 17:33:18,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-07 17:34:06,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-07 17:34:06,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-07 17:47:42,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-07 17:50:20,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-07 17:50:32,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-07 17:51:02,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-07 17:55:15,2021-01-07 17:56:03,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-07 17:55:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-07 17:56:03,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-07 17:56:03,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-07 18:04:26,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-07 18:05:55,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-07 18:06:05,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-07 18:06:35,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-07 18:22:43,2021-01-07 18:23:30,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-07 18:22:43,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-07 18:23:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-07 18:23:30,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-07 18:45:28,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-07 18:47:27,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-07 18:47:38,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-07 18:48:08,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-07 21:06:00,2021-01-07 21:06:48,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-07 21:06:00,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-07 21:06:48,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-07 21:06:48,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-07 21:51:24,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-07 21:52:54,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-07 21:53:05,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-07 21:53:35,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-08 02:03:03,2021-01-08 02:03:51,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-08 02:03:03,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-08 02:03:51,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-08 02:03:51,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-08 02:30:02,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-08 02:33:33,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-08 02:33:44,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-08 02:34:14,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-08 03:15:30,2021-01-08 03:16:18,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-08 03:15:30,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-08 03:16:18,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-08 03:16:18,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-08 03:44:45,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-08 03:48:13,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-08 03:48:24,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-08 03:48:54,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-08 04:04:43,2021-01-08 04:05:31,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-08 04:04:43,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-08 04:05:31,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-08 04:05:31,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-08 06:17:03,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-08 06:29:03,2021-01-08 06:31:22,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-01-08 06:29:03,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-08 06:31:22,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-08 06:31:22,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-08 14:53:00,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-08 14:56:05,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-08 14:56:15,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-08 14:56:45,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-08 15:54:02,2021-01-08 15:54:50,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-08 15:54:02,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-08 15:54:50,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-08 15:54:50,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-08 15:58:46,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-08 16:01:22,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-08 16:01:32,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-08 16:02:02,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-08 17:03:26,2021-01-08 17:04:14,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-08 17:03:26,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-08 17:04:14,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-08 17:04:14,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-08 17:12:48,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-08 17:16:09,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-08 17:16:19,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-08 17:16:49,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-08 20:05:12,2021-01-08 20:06:00,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-08 20:05:12,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-08 20:06:00,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-08 20:06:00,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-08 20:16:56,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-08 20:19:07,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-08 20:19:18,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-08 20:19:48,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-08 22:01:40,2021-01-08 22:02:27,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-08 22:01:40,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-08 22:02:27,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-08 22:02:27,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-08 22:08:39,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-08 22:20:39,2021-01-08 22:22:55,00:02:16,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-01-08 22:20:39,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-08 22:22:55,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-08 22:22:55,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-08 22:33:01,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-08 22:45:02,2021-01-08 22:47:22,00:02:20,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-01-08 22:45:02,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-08 22:47:22,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-08 22:47:22,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-08 23:18:25,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-08 23:30:25,2021-01-08 23:32:44,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-01-08 23:30:25,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-08 23:32:44,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-08 23:32:44,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-08 23:37:52,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-08 23:40:38,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-08 23:40:49,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-08 23:41:19,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-09 02:54:44,2021-01-09 02:55:32,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-09 02:54:44,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-09 02:55:32,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-09 02:55:32,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-09 03:11:17,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-09 03:14:24,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-09 03:14:35,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-09 03:15:05,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-09 05:55:09,2021-01-09 05:55:57,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-09 05:55:09,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-09 05:55:57,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-09 05:55:57,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-09 16:23:13,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-09 16:25:30,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-09 16:25:40,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-09 16:26:10,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-09 16:32:59,2021-01-09 16:33:46,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-09 16:32:59,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-09 16:33:46,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-09 16:33:46,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-09 16:50:17,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-09 16:52:36,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-09 16:52:46,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-09 16:53:16,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-09 17:32:13,2021-01-09 17:33:01,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-09 17:32:13,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-09 17:33:01,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-09 17:33:01,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-09 17:36:34,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-09 17:38:08,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-09 17:38:18,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-09 17:38:48,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-09 17:51:47,2021-01-09 17:52:35,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-09 17:51:47,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-09 17:52:35,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-09 17:52:35,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-09 17:56:39,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-09 18:01:46,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-09 18:01:57,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-09 18:02:25,2021-01-10 19:32:23,25:29:58,Stop,6540,Icing (anemometer),,External stop (climate) (6),Out of Environmental Specification
2021-01-09 18:02:25,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-01-10 06:43:24,2021-01-10 19:32:23,12:48:59,Informational,6542,Reset of icing st. cd. possible,,System OK (32),Full Performance
2021-01-10 14:32:21,2021-01-10 15:13:24,00:41:03,Informational,1555,Gear heating enabled,,Operating states  (28),Technical Standby
2021-01-10 18:40:57,2021-01-10 19:30:02,00:49:05,Informational,1555,Gear heating enabled,,Operating states  (28),Technical Standby
2021-01-10 19:32:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-10 19:32:23,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-10 19:34:28,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-10 19:37:06,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-10 19:37:16,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-10 19:37:19,2021-01-10 19:57:46,00:20:27,Informational,1552,Gearbox warm-up stage,,Operating states  (28),Full Performance
2021-01-10 19:37:34,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-10 19:57:46,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-10 19:58:42,2021-01-10 19:59:36,00:00:54,Informational,1552,Gearbox warm-up stage,,Operating states  (28),Full Performance
2021-01-10 19:59:36,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-12 20:53:19,2021-01-12 20:54:07,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-12 20:53:19,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-12 20:54:07,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-12 20:54:07,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-12 21:09:35,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-12 21:12:10,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-12 21:12:21,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-12 21:12:51,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-13 06:00:00,2021-01-13 06:02:18,00:02:18,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-01-13 06:00:00,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-01-13 06:02:18,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-13 06:02:18,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-01-13 06:02:23,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-13 06:04:37,-,-,Informational,100140,System test 1,,,Technical Standby
2021-01-13 06:04:43,-,-,Informational,100150,System test 2,,,Technical Standby
2021-01-13 06:04:58,-,-,Informational,100160,System test 3,,,Technical Standby
2021-01-13 06:05:13,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-13 06:07:50,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-13 06:08:01,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-13 06:08:31,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-13 07:41:01,2021-01-13 07:41:49,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-13 07:41:01,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-13 07:41:49,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-13 07:41:49,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-13 07:56:30,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-13 07:58:58,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-13 07:59:09,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-13 07:59:39,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-13 08:06:50,2021-01-13 08:07:38,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-13 08:06:50,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-13 08:07:38,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-13 08:07:38,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-13 21:28:17,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-13 21:33:07,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-13 21:33:17,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-13 21:33:47,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-13 22:30:46,2021-01-13 22:31:33,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-13 22:30:46,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-13 22:31:33,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-13 22:31:33,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-13 22:35:05,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-13 22:44:14,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-13 22:44:25,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-13 22:44:55,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-13 22:47:35,2021-01-13 22:48:22,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-13 22:47:35,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-13 22:48:22,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-13 22:48:22,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-13 22:51:11,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-13 22:53:06,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-13 22:53:17,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-13 22:53:47,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-14 00:44:01,2021-01-14 00:44:48,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-14 00:44:01,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-14 00:44:48,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-14 00:44:48,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-14 00:48:09,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-14 00:49:15,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-14 00:49:26,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-14 00:49:56,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-14 03:21:11,2021-01-14 03:21:59,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-14 03:21:11,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-14 03:21:59,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-14 03:21:59,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-14 03:29:03,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-14 03:30:44,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-14 03:30:55,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-14 03:31:25,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-14 03:47:41,2021-01-14 03:48:29,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-14 03:47:41,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-14 03:48:29,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-14 03:48:29,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-14 03:51:35,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-14 03:53:02,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-14 03:53:13,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-14 03:53:43,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-14 15:05:07,2021-01-14 15:24:35,00:19:28,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2021-01-14 15:05:07,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-01-14 15:05:13,2021-01-14 15:24:34,00:19:21,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2021-01-14 15:24:35,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-14 15:24:35,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-01-14 15:24:40,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-14 15:26:47,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-14 15:29:14,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-14 15:29:25,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-14 15:29:55,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-15 07:30:21,2021-01-15 07:31:09,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-15 07:30:21,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-15 07:31:09,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-15 07:31:09,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-15 07:40:30,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-15 07:42:53,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-15 07:43:04,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-15 07:43:34,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-15 07:50:59,2021-01-15 07:51:46,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-15 07:50:59,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-15 07:51:46,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-15 07:51:46,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-15 08:07:23,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-15 08:19:25,2021-01-15 08:21:44,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-01-15 08:19:25,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-15 08:21:44,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-15 08:21:44,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-15 17:45:46,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-15 17:47:48,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-15 17:47:59,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-15 17:48:29,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-19 10:24:58,2021-01-19 14:16:15,03:51:17,Stop,25,Manual stop without login,,Manual stop (service)  (9),Scheduled Maintenance
2021-01-19 10:24:58,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-01-19 10:26:46,2021-01-19 11:17:25,00:50:39,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2021-01-19 10:35:15,2021-01-19 14:02:56,03:27:41,Informational,2910,Manual operation generator fan 1,,Warnings (27),Full Performance
2021-01-19 10:38:48,2021-01-19 11:17:18,00:38:30,Warning,2550,Overload generator fan 1,,Warnings (27),Forced outage
2021-01-19 10:38:48,2021-01-19 11:17:19,00:38:31,Warning,2650,Overload generator fan 2,,Warnings (27),Forced outage
2021-01-19 11:17:19,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-01-19 11:17:24,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-19 11:17:30,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-19 11:17:31,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-01-19 11:24:41,2021-01-19 14:16:14,02:51:33,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2021-01-19 11:52:30,2021-01-19 14:02:46,02:10:16,Warning,2550,Overload generator fan 1,,Warnings (27),Forced outage
2021-01-19 11:52:30,2021-01-19 14:02:47,02:10:17,Warning,2650,Overload generator fan 2,,Warnings (27),Forced outage
2021-01-19 14:16:15,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-19 14:16:15,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-01-19 14:16:20,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-19 14:16:24,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-19 14:17:50,2021-01-19 14:25:18,00:07:28,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2021-01-19 14:17:50,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-01-19 14:18:35,2021-01-19 14:25:14,00:06:39,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2021-01-19 14:25:18,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-19 14:25:18,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-01-19 14:25:23,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-19 14:25:33,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-19 14:27:52,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-19 14:28:02,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-19 14:28:32,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-22 08:07:03,2021-01-22 08:09:20,00:02:17,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-01-22 08:07:03,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-01-22 08:09:20,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-22 08:09:20,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-01-22 08:09:25,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-22 08:11:38,-,-,Informational,100140,System test 1,,,Technical Standby
2021-01-22 08:11:45,-,-,Informational,100150,System test 2,,,Technical Standby
2021-01-22 08:12:00,-,-,Informational,100160,System test 3,,,Technical Standby
2021-01-22 08:12:15,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-22 08:14:31,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-22 08:14:42,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-22 08:15:12,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-22 19:44:48,2021-01-22 19:45:36,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-22 19:44:48,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-22 19:45:36,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-22 19:45:36,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-22 19:48:55,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-22 19:50:52,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-22 19:51:03,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-22 19:51:33,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-22 20:01:42,2021-01-22 20:02:29,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-22 20:01:42,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-22 20:02:29,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-22 20:02:29,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-22 20:36:29,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-22 20:43:45,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-22 20:43:56,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-22 20:44:26,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-22 20:46:47,2021-01-22 20:47:34,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-22 20:46:47,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-22 20:47:34,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-22 20:47:34,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-22 21:02:30,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-22 21:03:53,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-22 21:04:04,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-22 21:04:34,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-22 21:17:29,2021-01-22 21:18:16,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-22 21:17:29,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-22 21:18:16,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-22 21:18:16,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-22 21:29:19,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-22 21:31:00,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-22 21:31:11,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-22 21:31:41,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-24 03:23:53,2021-01-24 03:24:41,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-24 03:23:53,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-24 03:24:41,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-24 03:24:41,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-24 03:32:15,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-24 03:34:25,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-24 03:34:37,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-24 03:35:07,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-24 04:09:15,2021-01-24 04:10:02,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-24 04:09:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-24 04:10:02,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-24 04:10:02,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-24 04:58:19,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-24 05:10:20,2021-01-24 05:12:39,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-01-24 05:10:20,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-24 05:12:39,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-24 05:12:39,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-24 06:02:41,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-24 06:04:47,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-24 06:04:58,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-24 06:05:28,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-24 13:48:29,2021-01-24 13:49:16,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-24 13:48:29,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-24 13:49:16,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-24 13:49:16,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-24 14:05:44,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-24 14:07:38,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-24 14:07:49,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-24 14:08:19,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-24 14:13:10,2021-01-24 14:13:58,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-24 14:13:10,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-24 14:13:58,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-24 14:13:58,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-24 14:19:14,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-24 14:20:59,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-24 14:21:10,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-24 14:21:40,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-27 14:55:03,2021-01-27 14:55:50,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-27 14:55:03,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-27 14:55:50,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-27 14:55:50,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-27 16:14:50,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-27 16:17:01,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-27 16:17:12,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-27 16:17:42,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-27 16:39:07,2021-01-27 16:39:55,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-27 16:39:07,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-27 16:39:55,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-27 16:39:55,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-27 17:20:34,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-27 17:22:34,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-27 17:22:45,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-27 17:23:15,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-27 17:28:15,2021-01-27 17:29:03,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-27 17:28:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-27 17:29:03,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-27 17:29:03,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-27 17:45:14,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-27 17:47:50,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-27 17:48:01,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-27 17:48:31,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-27 17:56:17,2021-01-27 17:57:05,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-27 17:56:17,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-27 17:57:05,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-27 17:57:05,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-27 19:54:18,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-27 19:57:31,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-27 19:57:41,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-27 19:58:11,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-29 08:06:52,2021-01-29 08:09:10,00:02:18,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-01-29 08:06:52,-,-,Informational,100030,Brake program 180,,,Technical Standby
