# This file was exported by Greenbyte at 2022-01-27 22:45:59. Please see https://www.greenbyte.com for more information about Greenbyte.
2021-01-29 08:09:10,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-29 08:09:10,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-01-29 08:09:15,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-29 08:11:15,-,-,Informational,100140,System test 1,,,Technical Standby
2021-01-29 08:11:21,-,-,Informational,100150,System test 2,,,Technical Standby
2021-01-29 08:11:36,-,-,Informational,100160,System test 3,,,Technical Standby
2021-01-29 08:11:51,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-29 08:13:58,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-29 08:14:09,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-29 08:14:39,-,-,Informational,100210,Mains operation,,,Full Performance
2021-01-29 22:00:31,2021-01-29 22:01:19,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-01-29 22:00:31,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-01-29 22:01:19,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-01-29 22:01:19,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-01-29 22:26:20,-,-,Informational,100180,Run-up,,,Technical Standby
2021-01-29 22:28:32,-,-,Informational,100190,Mains connection,,,Full Performance
2021-01-29 22:28:44,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-01-29 22:29:14,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-01 00:40:24,2021-02-02 01:08:09,24:27:45,Warning,6682,Icing (dev. electr. power),,External stop (climate) (6),
2021-02-01 00:40:24,2021-02-02 01:08:10,24:27:46,Stop,6690,Icing (stop),,External stop (climate) (6),Out of Environmental Specification
2021-02-01 00:40:24,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-02-01 02:40:28,2021-02-02 01:08:11,22:27:43,Informational,6542,Reset of icing st. cd. possible,,System OK (32),Full Performance
2021-02-02 01:08:10,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-02 01:08:11,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-02 01:10:28,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-02 01:13:12,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-02 01:13:23,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-02 01:13:25,2021-02-02 01:20:51,00:07:26,Informational,1552,Gearbox warm-up stage,,Operating states  (28),Full Performance
2021-02-02 01:13:40,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-02 01:20:51,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-02 08:50:10,2021-02-02 16:02:06,07:11:56,Stop,8000,Park master stop,,Remote stop (30),Requested Shutdown
2021-02-02 08:50:10,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-02-02 09:08:55,-,-,Informational,100035,Brake program 170,,,Full Performance
2021-02-02 09:10:58,2021-02-02 16:00:55,06:49:57,Communication,9997,Data communication unavailable,,,
2021-02-02 15:53:12,-,-,Informational,100035,Brake program 170,,,Full Performance
2021-02-02 15:53:12,-,-,Informational,100010,Brake program 200,,,Full Performance
2021-02-02 15:55:02,-,-,Informational,100035,Brake program 170,,,Full Performance
2021-02-02 15:56:12,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-02-02 16:02:06,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-02 16:02:06,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-02-02 16:02:11,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-02 16:04:11,-,-,Informational,100140,System test 1,,,Technical Standby
2021-02-02 16:04:11,2021-02-02 16:06:10,00:01:59,Stop,3000,Frequency converter not ready,,Generator and Converter errors (20),Forced outage
2021-02-02 16:04:11,-,-,Informational,100040,Brake program 75,,,Full Performance
2021-02-02 16:04:11,2021-02-02 16:14:10,00:09:59,Warning,5720,Brake accumulator defect,,Warnings (27),
2021-02-02 16:06:10,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-02 16:08:36,-,-,Informational,100140,System test 1,,,Technical Standby
2021-02-02 16:08:36,2021-02-02 16:10:36,00:02:00,Stop,3000,Frequency converter not ready,,Generator and Converter errors (20),Forced outage
2021-02-02 16:08:36,-,-,Informational,100040,Brake program 75,,,Full Performance
2021-02-02 16:10:36,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-02 16:12:40,-,-,Informational,100140,System test 1,,,Technical Standby
2021-02-02 16:12:40,2021-02-02 16:14:40,00:02:00,Stop,3000,Frequency converter not ready,,Generator and Converter errors (20),Forced outage
2021-02-02 16:12:40,-,-,Informational,100040,Brake program 75,,,Full Performance
2021-02-02 16:14:40,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-02 16:14:40,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-02 16:16:40,-,-,Informational,100140,System test 1,,,Technical Standby
2021-02-02 16:16:40,2021-02-02 16:29:28,00:12:48,Stop,3000,Frequency converter not ready,,Generator and Converter errors (20),Forced outage
2021-02-02 16:16:40,-,-,Informational,100040,Brake program 75,,,Full Performance
2021-02-02 16:16:40,2021-02-02 16:29:28,00:12:48,Warning,5720,Brake accumulator defect,,Warnings (27),
2021-02-02 16:29:28,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-02 16:29:28,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-02 16:31:28,-,-,Informational,100140,System test 1,,,Technical Standby
2021-02-02 16:31:36,-,-,Informational,100150,System test 2,,,Technical Standby
2021-02-02 16:31:51,-,-,Informational,100160,System test 3,,,Technical Standby
2021-02-02 16:32:06,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-02 16:34:11,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-02 16:34:22,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-02 16:35:22,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-06 01:04:51,2021-02-06 01:05:39,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-06 01:04:51,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-06 01:05:39,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-06 01:05:39,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-06 01:19:48,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-06 01:22:18,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-06 01:22:29,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-06 01:22:59,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-06 02:34:21,2021-02-06 02:35:09,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-06 02:34:21,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-06 02:35:09,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-06 02:35:09,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-06 03:45:20,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-06 03:47:21,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-06 03:47:32,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-06 03:48:02,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-06 04:04:58,2021-02-06 04:05:46,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-06 04:04:58,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-06 04:05:46,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-06 04:05:46,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-06 13:55:26,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-06 13:58:13,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-06 13:58:23,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-06 13:58:53,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-06 14:17:45,2021-02-06 14:18:33,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-06 14:17:45,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-06 14:18:33,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-06 14:18:33,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-06 14:34:23,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-06 14:36:22,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-06 14:36:33,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-06 14:37:03,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-10 06:00:00,2021-02-10 06:02:19,00:02:19,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-02-10 06:00:00,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-02-10 06:02:19,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-10 06:02:19,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-02-10 06:02:24,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-10 06:04:24,-,-,Informational,100140,System test 1,,,Technical Standby
2021-02-10 06:04:32,-,-,Informational,100150,System test 2,,,Technical Standby
2021-02-10 06:04:47,-,-,Informational,100160,System test 3,,,Technical Standby
2021-02-10 06:05:02,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-10 06:07:19,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-10 06:07:31,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-10 06:08:01,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-17 09:46:01,2021-02-17 09:48:19,00:02:18,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-02-17 09:46:01,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-02-17 09:48:19,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-17 09:48:19,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-02-17 09:48:24,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-17 09:50:25,-,-,Informational,100140,System test 1,,,Technical Standby
2021-02-17 09:50:32,-,-,Informational,100150,System test 2,,,Technical Standby
2021-02-17 09:50:47,-,-,Informational,100160,System test 3,,,Technical Standby
2021-02-17 09:51:02,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-17 09:53:14,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-17 09:53:25,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-17 09:53:55,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-20 17:46:32,2021-02-20 17:46:42,00:00:10,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-02-20 17:46:42,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-21 13:55:40,2021-02-21 13:56:28,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-21 13:55:40,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-21 13:56:28,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-21 13:56:28,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-21 14:01:41,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-21 14:03:16,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-21 14:03:27,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-21 14:03:57,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-21 14:04:44,2021-02-21 14:05:32,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-21 14:04:44,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-21 14:05:32,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-21 14:05:32,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-21 14:11:18,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-21 14:12:58,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-21 14:13:09,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-21 14:13:39,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-21 15:01:16,2021-02-21 15:02:03,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-21 15:01:16,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-21 15:02:03,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-21 15:02:03,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-21 15:38:01,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-21 15:40:03,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-21 15:40:14,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-21 15:40:44,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-21 15:50:44,2021-02-21 15:51:32,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-21 15:50:44,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-21 15:51:32,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-21 15:51:32,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-21 16:00:31,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-21 16:03:00,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-21 16:03:11,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-21 16:03:41,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-21 23:13:09,2021-02-21 23:13:56,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-21 23:13:09,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-21 23:13:56,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-21 23:13:56,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-21 23:40:12,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-21 23:42:21,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-21 23:42:31,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-21 23:43:01,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-22 03:40:35,2021-02-22 03:41:23,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-22 03:40:35,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-22 03:41:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-22 03:41:23,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-22 03:44:42,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-22 03:45:57,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-22 03:46:08,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-22 03:46:38,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-22 05:23:15,2021-02-22 05:24:03,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-22 05:23:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-22 05:24:03,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-22 05:24:03,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-22 05:37:36,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-22 05:38:55,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-22 05:39:06,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-22 05:39:36,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-22 09:05:30,2021-02-22 09:06:17,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-22 09:05:30,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-22 09:06:17,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-22 09:06:17,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-22 09:28:45,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-22 09:30:44,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-22 09:30:55,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-22 09:31:25,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-22 13:02:15,2021-02-22 13:03:02,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-22 13:02:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-22 13:03:02,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-22 13:03:02,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-22 13:15:51,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-22 13:19:49,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-22 13:20:00,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-22 13:20:30,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-22 13:37:43,2021-02-22 13:38:30,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-22 13:37:43,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-22 13:38:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-22 13:38:30,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-22 18:02:47,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-22 18:04:57,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-22 18:05:08,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-22 18:05:38,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-22 19:31:03,2021-02-22 19:31:51,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-22 19:31:03,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-22 19:31:51,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-22 19:31:51,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-22 20:27:56,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-22 20:30:50,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-22 20:31:01,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-22 20:31:31,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-23 14:37:36,2021-02-23 14:37:47,00:00:11,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-02-23 14:37:47,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-25 06:00:00,2021-02-25 06:02:18,00:02:18,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-02-25 06:00:00,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-02-25 06:02:18,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-25 06:02:18,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-02-25 06:02:23,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-25 06:04:23,-,-,Informational,100140,System test 1,,,Technical Standby
2021-02-25 06:04:28,-,-,Informational,100150,System test 2,,,Technical Standby
2021-02-25 06:04:43,-,-,Informational,100160,System test 3,,,Technical Standby
2021-02-25 06:04:58,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-25 06:07:12,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-25 06:07:23,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-25 06:07:53,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-25 16:51:04,2021-02-25 16:51:52,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-25 16:51:04,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-25 16:51:52,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-25 16:51:52,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-25 17:12:51,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-25 17:14:33,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-25 17:14:44,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-25 17:15:14,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-26 10:23:51,2021-02-26 10:24:39,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-26 10:23:51,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-26 10:24:39,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-26 10:24:39,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-26 11:04:44,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-26 11:09:30,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-26 11:09:41,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-26 11:10:11,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-26 11:16:24,2021-02-26 11:17:11,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-26 11:16:24,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-26 11:17:11,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-26 11:17:11,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-26 11:23:49,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-26 11:25:28,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-26 11:25:39,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-26 11:26:09,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-26 11:45:25,2021-02-26 11:46:13,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-26 11:45:25,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-26 11:46:13,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-26 11:46:13,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-26 11:51:33,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-26 11:53:03,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-26 11:53:14,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-26 11:53:44,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-26 13:37:20,2021-02-26 13:38:08,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-26 13:37:20,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-26 13:38:08,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-26 13:38:08,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-26 13:48:32,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-26 13:49:45,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-26 13:49:56,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-26 13:50:26,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-26 15:52:25,2021-02-26 15:53:13,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-26 15:52:25,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-26 15:53:13,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-26 15:53:13,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-26 16:04:32,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-26 16:05:47,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-26 16:05:58,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-26 16:06:28,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-26 16:37:44,2021-02-26 16:38:32,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-26 16:37:44,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-26 16:38:32,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-26 16:38:32,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-26 16:48:17,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-26 16:50:33,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-26 16:50:44,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-26 16:51:14,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-26 20:23:07,2021-02-26 20:23:55,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-26 20:23:07,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-26 20:23:55,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-26 20:23:55,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-26 23:00:32,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-26 23:02:36,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-26 23:02:47,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-26 23:03:17,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-27 00:23:07,2021-02-27 00:23:54,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-27 00:23:07,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-27 00:23:54,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-27 00:23:54,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-27 00:41:09,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-27 00:43:09,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-27 00:43:20,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-27 00:43:50,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-27 08:17:29,2021-02-27 08:18:17,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-27 08:17:29,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-27 08:18:17,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-27 08:18:17,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-27 15:11:41,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-27 15:13:51,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-27 15:14:02,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-27 15:14:32,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-27 15:41:00,2021-02-27 15:41:48,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-27 15:41:00,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-27 15:41:48,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-27 15:41:48,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-27 20:01:49,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-27 20:03:46,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-27 20:03:57,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-27 20:04:27,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-28 01:32:41,2021-02-28 01:33:29,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-28 01:32:41,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-28 01:33:29,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-28 01:33:29,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-28 02:25:59,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-28 02:28:32,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-28 02:28:43,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-28 02:29:13,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-28 04:09:59,2021-02-28 04:10:47,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-28 04:09:59,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-28 04:10:47,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-28 04:10:47,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-28 07:10:05,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-28 07:13:11,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-28 07:13:22,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-28 07:13:52,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-28 09:48:07,2021-02-28 09:48:54,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-28 09:48:07,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-28 09:48:54,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-28 09:48:54,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-28 10:05:32,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-28 10:07:53,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-28 10:08:04,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-28 10:08:34,-,-,Informational,100210,Mains operation,,,Full Performance
2021-02-28 11:45:07,2021-02-28 11:45:54,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-02-28 11:45:07,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-02-28 11:45:54,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-02-28 11:45:54,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-02-28 12:33:14,-,-,Informational,100180,Run-up,,,Technical Standby
2021-02-28 12:36:06,-,-,Informational,100190,Mains connection,,,Full Performance
2021-02-28 12:36:17,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-02-28 12:36:47,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-02 10:54:46,2021-03-02 10:55:34,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-02 10:54:46,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-02 10:55:34,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-02 10:55:34,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-02 11:00:56,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-02 11:02:15,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-02 11:02:26,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-02 11:02:56,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-02 12:27:43,2021-03-02 12:28:31,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-02 12:27:43,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-02 12:28:31,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-02 12:28:31,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-02 12:43:58,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-02 12:46:07,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-02 12:46:18,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-02 12:46:48,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-02 13:37:10,2021-03-02 13:37:58,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-02 13:37:10,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-02 13:37:58,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-02 13:37:58,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-02 13:48:50,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-02 13:52:27,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-02 13:52:38,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-02 13:53:08,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-02 14:14:26,2021-03-02 14:15:14,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-02 14:14:26,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-02 14:15:14,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-02 14:15:14,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-02 14:23:02,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-02 14:28:04,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-02 14:28:15,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-02 14:28:45,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-02 14:31:02,2021-03-02 14:31:49,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-02 14:31:02,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-02 14:31:49,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-02 14:31:49,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-02 14:43:39,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-02 14:46:26,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-02 14:46:37,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-02 14:47:07,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-02 14:50:23,2021-03-02 14:51:11,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-02 14:50:23,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-02 14:51:11,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-02 14:51:11,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-02 15:11:22,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-02 15:17:43,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-02 15:17:54,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-02 15:18:24,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-02 15:28:59,2021-03-02 15:29:46,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-02 15:28:59,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-02 15:29:46,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-02 15:29:46,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-02 15:35:07,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-02 15:38:41,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-02 15:38:52,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-02 15:39:22,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-02 15:46:20,2021-03-02 15:47:07,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-02 15:46:20,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-02 15:47:07,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-02 15:47:07,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-02 16:23:54,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-02 16:26:55,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-02 16:27:06,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-02 16:27:36,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-02 17:24:19,2021-03-02 17:25:06,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-02 17:24:19,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-02 17:25:06,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-02 17:25:06,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-02 17:29:06,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-02 17:31:23,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-02 17:31:34,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-02 17:32:04,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-02 17:43:17,2021-03-02 17:44:05,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-02 17:43:17,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-02 17:44:05,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-02 17:44:05,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-02 17:48:46,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-02 17:50:53,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-02 17:51:04,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-02 17:51:34,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-02 18:09:21,2021-03-02 18:10:08,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-02 18:09:21,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-02 18:10:08,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-02 18:10:08,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-02 18:16:59,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-02 18:20:47,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-02 18:20:58,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-02 18:21:28,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-02 18:27:38,2021-03-02 18:28:26,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-02 18:27:38,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-02 18:28:26,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-02 18:28:26,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-02 18:35:31,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-02 18:37:13,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-02 18:37:24,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-02 18:37:54,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-02 19:27:20,2021-03-02 19:28:08,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-02 19:27:20,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-02 19:28:08,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-02 19:28:08,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-02 20:06:55,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-02 20:10:26,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-02 20:10:37,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-02 20:11:07,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-02 20:33:33,2021-03-02 20:34:21,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-02 20:33:33,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-02 20:34:21,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-02 20:34:21,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-02 20:57:33,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-02 21:02:34,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-02 21:02:45,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-02 21:03:15,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-02 21:10:54,2021-03-02 21:11:42,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-02 21:10:54,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-02 21:11:42,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-02 21:11:42,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-02 21:14:09,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-02 21:26:10,2021-03-02 21:28:29,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-03-02 21:26:10,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-02 21:28:29,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-02 21:28:29,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-03 05:35:28,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-03 05:42:41,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-03 05:42:52,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-03 05:43:22,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-03 05:53:42,2021-03-03 05:54:30,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-03 05:53:42,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-03 05:54:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-03 05:54:30,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-03 07:30:10,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-03 07:37:17,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-03 07:37:28,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-03 07:37:58,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-03 07:52:44,2021-03-03 07:53:32,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-03 07:52:44,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-03 07:53:32,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-03 07:53:32,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-03 08:26:05,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-03 08:31:24,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-03 08:31:35,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-03 08:32:05,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-03 08:35:33,2021-03-03 08:36:21,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-03 08:35:33,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-03 08:36:21,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-03 08:36:21,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-03 08:47:05,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-03 08:53:54,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-03 08:54:04,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-03 08:54:34,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-03 09:08:32,2021-03-03 09:09:20,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-03 09:08:32,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-03 09:09:20,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-03 09:09:20,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-03 09:13:00,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-03 09:14:37,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-03 09:14:48,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-03 09:15:18,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-03 09:19:03,2021-03-03 09:19:50,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-03 09:19:03,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-03 09:19:50,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-03 09:19:50,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-03 09:31:27,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-03 09:33:19,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-03 09:33:29,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-03 09:33:59,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-03 09:36:28,2021-03-03 09:37:16,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-03 09:36:28,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-03 09:37:16,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-03 09:37:16,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-03 09:44:18,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-03 09:48:06,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-03 09:48:17,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-03 09:48:47,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-03 10:32:49,2021-03-03 10:33:37,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-03 10:32:49,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-03 10:33:37,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-03 10:33:37,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-03 10:40:38,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-03 10:52:38,2021-03-03 10:54:57,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
