# This file was exported by Greenbyte at 2022-01-27 22:45:59. Please see https://www.greenbyte.com for more information about Greenbyte.
2021-03-03 10:52:38,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-03 10:54:57,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-03 10:54:57,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-03 15:48:45,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-03 15:52:01,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-03 15:52:12,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-03 15:52:42,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-03 16:16:38,2021-03-03 16:17:25,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-03 16:16:38,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-03 16:17:25,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-03 16:17:25,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-03 16:22:11,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-03 16:24:37,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-03 16:24:48,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-03 16:25:18,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-04 06:00:00,2021-03-04 06:02:18,00:02:18,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-03-04 06:00:00,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-03-04 06:02:18,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-04 06:02:18,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-03-04 06:02:23,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-04 06:04:23,-,-,Informational,100140,System test 1,,,Technical Standby
2021-03-04 06:04:28,-,-,Informational,100150,System test 2,,,Technical Standby
2021-03-04 06:04:43,-,-,Informational,100160,System test 3,,,Technical Standby
2021-03-04 06:04:58,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-04 06:07:20,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-04 06:07:31,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-04 06:08:01,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-05 14:48:50,2021-03-05 14:49:37,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-05 14:48:50,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-05 14:48:50,2021-03-05 14:58:51,00:10:01,Stop,5760,Hydraulic oil flushing operation,,Operating states  (28),Technical Standby
2021-03-05 14:48:50,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-03-05 14:58:51,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-05 14:58:51,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-05 15:00:54,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-05 15:03:08,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-05 15:03:19,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-05 15:03:49,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-06 02:01:58,2021-03-06 02:02:46,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-06 02:01:58,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-06 02:02:46,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-06 02:02:46,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-06 08:49:54,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-06 08:59:01,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-06 08:59:12,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-06 08:59:42,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-06 09:14:32,2021-03-06 09:15:19,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-06 09:14:32,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-06 09:15:19,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-06 09:15:19,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-06 09:22:00,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-06 09:25:59,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-06 09:26:10,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-06 09:26:40,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-06 10:03:09,2021-03-06 10:03:57,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-06 10:03:09,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-06 10:03:57,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-06 10:03:57,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-06 11:48:56,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-06 11:51:20,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-06 11:51:31,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-06 11:52:01,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-06 11:56:39,2021-03-06 11:57:26,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-06 11:56:39,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-06 11:57:26,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-06 11:57:26,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-06 13:18:55,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-06 13:23:46,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-06 13:23:56,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-06 13:24:26,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-06 13:41:31,2021-03-06 13:42:19,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-06 13:41:31,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-06 13:42:19,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-06 13:42:19,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-06 16:20:25,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-06 16:32:26,2021-03-06 16:34:45,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-03-06 16:32:26,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-06 16:34:45,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-06 16:34:45,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-06 16:36:52,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-06 16:46:30,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-06 16:46:41,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-06 16:47:11,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-06 16:50:50,2021-03-06 16:51:38,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-06 16:50:50,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-06 16:51:38,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-06 16:51:38,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-06 23:43:56,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-06 23:55:57,2021-03-06 23:58:14,00:02:17,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-03-06 23:55:57,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-06 23:58:14,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-06 23:58:14,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 06:24:03,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 06:30:58,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-07 06:31:08,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-07 06:31:38,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-07 06:38:30,2021-03-07 06:39:17,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-07 06:38:30,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-07 06:39:17,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-07 06:39:17,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 06:46:53,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 06:49:10,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-07 06:49:21,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-07 06:49:51,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-07 06:55:44,2021-03-07 06:56:32,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-07 06:55:44,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-07 06:56:32,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-07 06:56:32,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 07:00:31,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 07:02:57,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-07 07:03:07,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-07 07:03:37,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-07 07:16:25,2021-03-07 07:17:13,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-07 07:16:25,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-07 07:17:13,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-07 07:17:13,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 07:25:01,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 07:27:02,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-07 07:27:12,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-07 07:27:42,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-07 08:12:44,2021-03-07 08:13:31,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-07 08:12:44,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-07 08:13:31,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-07 08:13:31,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 09:53:19,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 09:58:29,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-07 09:58:40,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-07 09:59:10,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-07 10:04:04,2021-03-07 10:04:52,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-07 10:04:04,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-07 10:04:52,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-07 10:04:52,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 10:48:15,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 10:51:22,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-07 10:51:32,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-07 10:52:02,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-07 10:53:36,2021-03-07 10:54:23,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-07 10:53:36,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-07 10:54:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-07 10:54:23,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 11:15:55,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 11:20:07,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-07 11:20:17,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-07 11:20:47,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-07 11:33:48,2021-03-07 11:34:35,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-07 11:33:48,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-07 11:34:35,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-07 11:34:35,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 11:48:57,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 11:51:29,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-07 11:51:40,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-07 11:52:10,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-07 11:54:35,2021-03-07 11:55:23,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-07 11:54:35,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-07 11:55:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-07 11:55:23,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 11:59:41,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 12:01:18,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-07 12:01:29,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-07 12:01:59,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-07 12:04:26,2021-03-07 12:05:14,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-07 12:04:26,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-07 12:05:14,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-07 12:05:14,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 12:33:01,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 12:42:56,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-07 12:43:07,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-07 12:43:37,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-07 12:44:33,2021-03-07 12:45:20,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-07 12:44:33,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-07 12:45:20,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-07 12:45:20,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 14:23:54,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 14:30:16,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-07 14:30:27,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-07 14:30:57,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-07 14:43:23,2021-03-07 14:44:11,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-07 14:43:23,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-07 14:44:11,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-07 14:44:11,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 14:52:44,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 14:55:04,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-07 14:55:15,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-07 14:55:45,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-07 15:09:33,2021-03-07 15:10:21,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-07 15:09:33,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-07 15:10:21,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-07 15:10:21,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 15:14:19,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 15:17:19,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-07 15:17:30,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-07 15:18:00,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-07 15:20:52,2021-03-07 15:21:40,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-07 15:20:52,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-07 15:21:40,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-07 15:21:40,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 15:29:43,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 15:31:37,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-07 15:31:48,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-07 15:32:18,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-07 15:44:25,2021-03-07 15:45:13,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-07 15:44:25,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-07 15:45:13,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-07 15:45:13,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 15:54:00,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 15:56:52,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-07 15:57:03,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-07 15:57:33,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-07 16:06:17,2021-03-07 16:07:05,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-07 16:06:17,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-07 16:07:05,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-07 16:07:05,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 16:30:06,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 16:41:33,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-07 16:41:43,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-07 16:42:13,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-07 16:43:02,2021-03-07 16:43:50,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-07 16:43:02,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-07 16:43:50,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-07 16:43:50,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 16:52:11,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 16:54:51,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-07 16:55:02,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-07 16:55:32,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-07 17:04:56,2021-03-07 17:05:44,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-07 17:04:56,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-07 17:05:44,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-07 17:05:44,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-07 17:20:19,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-07 17:27:24,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-07 17:27:34,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-07 17:28:04,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-08 10:07:22,2021-03-08 10:08:09,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-08 10:07:22,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-08 10:08:09,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-08 10:08:09,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-08 10:10:25,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-08 10:12:24,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-08 10:12:34,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-08 10:13:04,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-08 10:49:44,2021-03-08 10:50:31,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-08 10:49:44,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-08 10:50:31,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-08 10:50:31,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-08 10:55:57,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-08 10:57:41,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-08 10:57:52,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-08 10:58:22,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-08 11:24:33,2021-03-08 11:25:20,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-08 11:24:33,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-08 11:25:20,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-08 11:25:20,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-08 11:36:35,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-08 11:38:12,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-08 11:38:22,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-08 11:38:52,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-09 10:58:08,2021-03-09 10:58:56,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-09 10:58:08,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-09 10:58:56,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-09 10:58:56,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-09 11:03:52,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-09 11:06:14,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-09 11:06:24,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-09 11:06:54,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-09 11:40:06,2021-03-09 11:40:53,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-09 11:40:06,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-09 11:40:53,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-09 11:40:53,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-09 11:50:21,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-09 11:52:57,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-09 11:53:07,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-09 11:53:37,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-09 12:08:58,2021-03-09 12:09:46,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-09 12:08:58,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-09 12:09:46,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-09 12:09:46,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-09 12:20:44,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-09 12:22:10,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-09 12:22:21,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-09 12:22:51,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-11 05:07:23,2021-03-11 05:21:56,00:14:33,Stop,4510,Tower oscillation Y level 1,,Safety stop of WEC (15),Forced outage
2021-03-11 05:07:23,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-03-11 05:21:56,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-11 05:21:56,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-11 05:23:56,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-11 05:25:34,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-11 05:25:45,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-11 05:26:15,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-11 12:35:48,2021-03-11 12:35:59,00:00:11,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-03-11 12:35:59,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-13 09:08:52,2021-03-13 09:09:03,00:00:11,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-03-13 09:09:03,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-13 12:51:51,2021-03-13 12:52:02,00:00:11,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-03-13 12:52:02,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-13 13:17:52,2021-03-13 13:18:03,00:00:11,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-03-13 13:18:03,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-13 13:36:37,2021-03-15 15:44:56,50:08:19,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-03-13 13:36:37,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-03-13 13:36:39,-,-,Informational,100020,Brake program 190,,,
2021-03-13 13:37:39,-,-,Informational,100010,Brake program 200,,,Full Performance
2021-03-13 14:37:40,2021-03-15 12:30:44,45:53:04,Warning,2125,Timeout brake closed,,Warnings (27),
2021-03-15 12:12:08,2021-03-15 15:44:53,03:32:45,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2021-03-15 12:38:56,2021-03-15 15:35:03,02:56:07,Communication,9997,Data communication unavailable,,,
2021-03-15 15:29:19,-,-,Informational,100010,Brake program 200,,,Full Performance
2021-03-15 15:42:47,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-03-15 15:44:52,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-03-15 15:44:56,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-15 15:44:56,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-03-15 15:45:01,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-15 15:45:14,-,-,Informational,100140,System test 1,,,Technical Standby
2021-03-15 15:45:21,-,-,Informational,100150,System test 2,,,Technical Standby
2021-03-15 15:45:36,-,-,Informational,100160,System test 3,,,Technical Standby
2021-03-15 15:45:51,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-15 15:46:16,2021-03-15 15:48:24,00:02:08,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-03-15 15:46:16,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-03-15 15:48:24,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-15 15:48:24,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-03-15 15:48:29,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-15 15:49:34,-,-,Informational,100140,System test 1,,,Technical Standby
2021-03-15 15:49:40,-,-,Informational,100150,System test 2,,,Technical Standby
2021-03-15 15:49:55,-,-,Informational,100160,System test 3,,,Technical Standby
2021-03-15 15:50:10,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-15 15:52:49,2021-03-15 16:18:33,00:25:44,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2021-03-15 15:52:49,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-03-15 15:53:49,2021-03-15 16:18:26,00:24:37,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2021-03-15 16:18:33,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-15 16:18:33,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-03-15 16:18:38,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-15 16:18:47,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-15 16:21:37,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-15 16:21:47,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-15 16:21:50,2021-03-15 16:44:15,00:22:25,Informational,1552,Gearbox warm-up stage,,Operating states  (28),Full Performance
2021-03-15 16:22:05,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-15 16:44:15,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-15 16:45:18,2021-03-15 16:46:01,00:00:43,Informational,1552,Gearbox warm-up stage,,Operating states  (28),Full Performance
2021-03-15 16:46:01,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-15 17:50:49,2021-03-15 17:51:37,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-15 17:50:49,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-15 17:51:37,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-15 17:51:37,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-15 17:57:17,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-15 17:58:16,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-15 17:58:27,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-15 17:58:57,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-16 18:28:48,2021-03-16 18:29:36,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-16 18:28:48,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-16 18:29:36,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-16 18:29:36,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-16 19:02:09,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-16 19:03:48,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-16 19:03:59,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-16 19:04:29,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-16 19:28:41,2021-03-16 19:29:28,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-16 19:28:41,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-16 19:29:28,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-16 19:29:28,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-16 21:00:28,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-16 21:02:54,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-16 21:03:05,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-16 21:03:35,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-17 08:11:33,2021-03-17 08:12:20,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-17 08:11:33,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-17 08:12:20,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-17 08:12:20,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-17 08:41:04,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-17 08:42:35,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-17 08:42:46,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-17 08:43:16,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-17 11:05:01,2021-03-17 11:05:48,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-17 11:05:01,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-17 11:05:48,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-17 11:05:48,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-17 11:12:41,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-17 11:15:03,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-17 11:15:14,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-17 11:15:44,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-17 11:58:00,2021-03-17 11:58:48,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-17 11:58:00,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-17 11:58:48,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-17 11:58:48,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-17 12:03:08,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-17 12:04:47,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-17 12:04:58,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-17 12:05:28,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-17 12:53:52,2021-03-17 12:54:40,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-17 12:53:52,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-17 12:54:40,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-17 12:54:40,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-17 13:33:57,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-17 13:35:57,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-17 13:36:08,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-17 13:36:38,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-18 18:15:31,2021-03-18 18:16:19,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-18 18:15:31,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-18 18:16:19,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-18 18:16:19,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-18 18:20:44,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-18 18:23:22,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-18 18:23:33,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-18 18:24:03,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-19 22:43:35,2021-03-19 22:44:23,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-19 22:43:35,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-19 22:44:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-19 22:44:23,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-20 00:04:35,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-20 00:06:41,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-20 00:06:52,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-20 00:07:22,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-20 04:16:56,2021-03-20 04:17:43,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-20 04:16:56,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-20 04:17:43,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-20 04:17:43,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-20 06:25:53,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-20 06:27:18,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-20 06:27:29,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-20 06:27:59,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-20 07:13:12,2021-03-20 07:14:00,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-20 07:13:12,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-20 07:14:00,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-20 07:14:00,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-20 07:41:18,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-20 07:43:45,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-20 07:43:56,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-20 07:44:26,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-20 10:01:35,2021-03-20 10:02:22,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-20 10:01:35,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-20 10:02:22,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-20 10:02:22,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-20 10:07:00,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-20 10:08:26,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-20 10:08:37,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-20 10:09:07,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-20 10:40:10,2021-03-20 10:40:58,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-20 10:40:10,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-20 10:40:58,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-20 10:40:58,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-20 11:33:45,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-20 11:35:54,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-20 11:36:05,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-20 11:36:35,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-20 11:58:45,2021-03-20 11:59:33,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-20 11:58:45,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-20 11:59:33,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-20 11:59:33,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-20 12:18:46,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-20 12:20:52,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-20 12:21:03,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-20 12:21:33,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-20 13:15:53,2021-03-20 13:16:41,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-20 13:15:53,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-20 13:16:41,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-20 13:16:41,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-20 13:19:36,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-20 13:20:51,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-20 13:21:02,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-20 13:21:32,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-21 15:48:57,2021-03-21 15:49:45,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-21 15:48:57,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-21 15:49:45,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-21 15:49:45,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-21 20:17:14,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-21 20:19:16,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-21 20:19:28,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-21 20:19:58,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-21 21:03:26,2021-03-21 21:04:14,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-21 21:03:26,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-21 21:04:14,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-21 21:04:14,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-21 21:21:13,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-21 21:24:16,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-21 21:24:27,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-21 21:24:57,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-22 00:43:40,2021-03-22 00:44:28,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-22 00:43:40,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-22 00:44:28,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-22 00:44:28,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-22 01:06:53,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-22 01:08:50,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-22 01:09:01,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-22 01:09:31,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-23 02:13:47,2021-03-23 02:14:35,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-23 02:13:47,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-23 02:14:35,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-23 02:14:35,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-23 02:49:53,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-23 02:51:24,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-23 02:51:35,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-23 02:52:05,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-23 05:02:39,2021-03-23 05:03:27,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-23 05:02:39,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-23 05:03:27,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-23 05:03:27,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-23 05:19:01,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-23 05:21:26,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-23 05:21:37,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-23 05:22:07,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-23 06:00:00,2021-03-23 06:02:18,00:02:18,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-03-23 06:00:00,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-03-23 06:02:18,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-23 06:02:18,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-03-23 06:02:23,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-23 06:04:23,-,-,Informational,100140,System test 1,,,Technical Standby
2021-03-23 06:04:28,-,-,Informational,100150,System test 2,,,Technical Standby
2021-03-23 06:04:43,-,-,Informational,100160,System test 3,,,Technical Standby
2021-03-23 06:04:58,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-23 06:07:24,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-23 06:07:35,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-23 06:08:05,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-30 06:00:00,2021-03-30 06:02:18,00:02:18,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-03-30 06:00:00,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-03-30 06:02:18,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-30 06:02:18,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-03-30 06:02:23,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-30 06:04:23,-,-,Informational,100140,System test 1,,,Technical Standby
2021-03-30 06:04:28,-,-,Informational,100150,System test 2,,,Technical Standby
2021-03-30 06:04:43,-,-,Informational,100160,System test 3,,,Technical Standby
2021-03-30 06:04:58,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-30 06:07:18,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-30 06:07:29,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-30 06:07:59,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-30 10:19:15,2021-03-30 10:20:03,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-30 10:19:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-30 10:20:03,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-30 10:20:03,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-30 10:38:55,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-30 10:50:56,2021-03-30 10:53:15,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-03-30 10:50:56,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-30 10:53:15,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-30 10:53:15,-,-,Informational,100130,Automatic start-up,,,Full Performance
