# This file was exported by Greenbyte at 2022-01-27 22:45:59. Please see https://www.greenbyte.com for more information about Greenbyte.
2021-03-30 11:18:02,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-30 11:19:39,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-30 11:19:50,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-30 11:20:20,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-30 12:33:07,2021-03-30 12:33:55,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-30 12:33:07,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-30 12:33:55,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-30 12:33:55,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-30 12:37:32,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-30 12:39:04,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-30 12:39:15,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-30 12:39:45,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-31 08:47:10,2021-03-31 08:47:57,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-31 08:47:10,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-31 08:47:57,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-31 08:47:57,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-31 09:33:52,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-31 09:35:55,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-31 09:36:06,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-31 09:36:36,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-31 10:04:57,2021-03-31 10:05:45,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-31 10:04:57,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-31 10:05:45,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-31 10:05:45,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-31 10:09:04,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-31 10:16:35,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-31 10:16:46,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-31 10:17:16,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-31 10:19:04,2021-03-31 10:19:52,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-31 10:19:04,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-31 10:19:52,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-31 10:19:52,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-31 10:28:22,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-31 10:29:57,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-31 10:30:08,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-31 10:30:38,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-31 11:07:33,2021-03-31 11:08:21,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-31 11:07:33,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-31 11:08:21,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-31 11:08:21,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-31 11:54:12,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-31 11:56:01,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-31 11:56:12,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-31 11:56:42,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-31 12:11:24,2021-03-31 12:12:11,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-31 12:11:24,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-31 12:12:11,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-31 12:12:11,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-31 12:20:00,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-31 12:22:16,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-31 12:22:27,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-31 12:22:57,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-31 12:46:49,2021-03-31 12:47:36,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-31 12:46:49,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-31 12:47:36,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-31 12:47:36,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-31 12:50:03,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-31 12:51:55,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-31 12:52:06,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-31 12:52:36,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-31 13:04:03,2021-03-31 13:04:51,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-31 13:04:03,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-31 13:04:51,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-31 13:04:51,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-31 13:17:37,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-31 13:19:37,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-31 13:19:48,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-31 13:20:18,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-31 13:42:42,2021-03-31 13:43:30,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-31 13:42:42,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-31 13:43:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-31 13:43:30,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-31 13:47:10,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-31 13:48:38,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-31 13:48:49,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-31 13:49:19,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-31 18:28:20,2021-03-31 18:29:08,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-31 18:28:20,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-31 18:29:08,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-31 18:29:08,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-31 19:01:47,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-31 19:03:42,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-31 19:03:53,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-31 19:04:23,-,-,Informational,100210,Mains operation,,,Full Performance
2021-03-31 21:36:43,2021-03-31 21:37:30,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-03-31 21:36:43,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-03-31 21:37:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-03-31 21:37:30,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-03-31 22:41:01,-,-,Informational,100180,Run-up,,,Technical Standby
2021-03-31 22:42:13,-,-,Informational,100190,Mains connection,,,Full Performance
2021-03-31 22:42:24,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-03-31 22:42:54,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-03 22:54:49,2021-04-03 23:07:47,00:12:58,Stop,6200,Cable autounwind,,Operating states  (28),Technical Standby
2021-04-03 22:54:49,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-04-03 23:07:47,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-03 23:07:47,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-04 03:36:47,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-04 03:41:51,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-04 03:42:02,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-04 03:42:32,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-04 04:20:25,2021-04-04 04:21:13,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-04 04:20:25,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-04 04:21:13,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-04 04:21:13,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-04 04:38:12,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-04 04:40:18,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-04 04:40:29,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-04 04:40:59,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-04 04:46:17,2021-04-04 04:47:05,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-04 04:46:17,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-04 04:47:05,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-04 04:47:05,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-04 05:22:15,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-04 05:23:58,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-04 05:24:09,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-04 05:24:39,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-05 14:36:39,2021-04-05 14:36:50,00:00:11,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-04-05 14:36:50,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-05 14:38:06,2021-04-05 14:39:12,00:01:06,Warning,6054,Easy yaw,,Warnings (27),Full Performance
2021-04-05 14:38:06,2021-04-05 14:38:16,00:00:10,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-04-05 14:39:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-06 06:00:00,2021-04-06 06:02:18,00:02:18,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-04-06 06:00:00,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-04-06 06:02:18,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-06 06:02:18,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-04-06 06:02:23,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-06 06:04:45,-,-,Informational,100140,System test 1,,,Technical Standby
2021-04-06 06:04:50,-,-,Informational,100150,System test 2,,,Technical Standby
2021-04-06 06:05:05,-,-,Informational,100160,System test 3,,,Technical Standby
2021-04-06 06:05:20,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-06 06:07:49,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-06 06:07:59,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-06 06:08:29,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-06 12:44:43,2021-04-06 12:44:54,00:00:11,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-04-06 12:44:54,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-09 08:41:40,2021-04-09 08:42:28,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-09 08:41:40,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-09 08:42:28,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-09 08:42:28,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-09 10:03:29,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-09 10:06:42,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-09 10:06:53,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-09 10:07:23,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-09 10:09:36,2021-04-09 10:10:23,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-09 10:09:36,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-09 10:10:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-09 10:10:23,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-09 10:14:58,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-09 10:18:36,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-09 10:18:47,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-09 10:19:17,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-09 10:37:20,2021-04-09 10:38:08,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-09 10:37:20,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-09 10:38:08,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-09 10:38:08,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-09 11:25:16,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-09 11:28:28,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-09 11:28:39,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-09 11:29:09,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-09 12:04:09,2021-04-09 12:04:57,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-09 12:04:09,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-09 12:04:57,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-09 12:04:57,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-09 12:27:10,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-09 12:29:04,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-09 12:29:15,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-09 12:29:45,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-09 12:37:13,2021-04-09 12:38:01,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-09 12:37:13,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-09 12:38:01,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-09 12:38:01,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-09 12:54:25,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-09 12:56:44,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-09 12:56:55,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-09 12:57:25,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-09 13:09:39,2021-04-09 13:10:26,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-09 13:09:39,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-09 13:10:26,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-09 13:10:26,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-09 13:17:05,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-09 13:20:06,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-09 13:20:17,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-09 13:20:47,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-09 13:29:38,2021-04-09 13:30:26,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-09 13:29:38,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-09 13:30:26,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-09 13:30:26,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-09 14:58:20,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-09 15:01:38,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-09 15:01:49,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-09 15:02:19,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-09 15:07:33,2021-04-09 15:08:21,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-09 15:07:33,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-09 15:08:21,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-09 15:08:21,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-09 15:58:00,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-09 16:00:32,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-09 16:00:43,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-09 16:01:13,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-09 16:04:03,2021-04-09 16:04:52,00:00:49,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-09 16:04:03,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-09 16:04:52,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-09 16:04:52,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-09 16:17:47,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-09 16:19:55,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-09 16:20:06,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-09 16:20:36,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-09 16:25:29,2021-04-09 16:26:17,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-09 16:25:29,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-09 16:26:17,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-09 16:26:17,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-09 16:42:30,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-09 16:44:30,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-09 16:44:41,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-09 16:45:11,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-09 16:47:57,2021-04-09 16:48:44,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-09 16:47:57,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-09 16:48:44,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-09 16:48:44,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-09 17:02:05,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-09 17:03:42,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-09 17:03:53,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-09 17:04:23,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-09 17:30:27,2021-04-09 17:31:15,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-09 17:30:27,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-09 17:31:15,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-09 17:31:15,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-09 17:37:47,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-09 17:41:47,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-09 17:41:58,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-09 17:42:28,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-09 17:47:43,2021-04-09 17:48:31,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-09 17:47:43,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-09 17:48:31,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-09 17:48:31,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-09 18:05:25,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-09 18:06:35,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-09 18:06:45,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-09 18:07:15,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-10 01:20:52,2021-04-10 01:33:00,00:12:08,Stop,6200,Cable autounwind,,Operating states  (28),Technical Standby
2021-04-10 01:20:52,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-04-10 01:33:00,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-10 01:33:00,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-10 01:35:00,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-10 01:37:25,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-10 01:37:36,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-10 01:38:06,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-11 14:26:04,2021-04-11 14:26:51,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-11 14:26:04,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-11 14:26:51,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-11 14:26:51,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-11 14:31:00,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-11 14:31:55,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-11 14:32:06,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-11 14:32:36,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-11 16:52:54,2021-04-11 16:53:42,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-11 16:52:54,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-11 16:53:42,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-11 16:53:42,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-11 20:06:00,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-11 20:07:39,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-11 20:07:50,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-11 20:08:20,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-11 21:51:55,2021-04-11 21:52:43,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-11 21:51:55,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-11 21:52:43,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-11 21:52:43,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-11 22:13:52,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-11 22:25:16,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-11 22:25:27,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-11 22:25:57,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-11 22:33:17,2021-04-11 22:34:04,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-11 22:33:17,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-11 22:34:04,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-11 22:34:04,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-11 23:23:44,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-11 23:25:45,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-11 23:25:56,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-11 23:26:26,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 07:33:37,2021-04-12 08:23:05,00:49:28,Communication,9997,Data communication unavailable,,,
2021-04-12 09:02:35,2021-04-12 09:03:23,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 09:03:04,2021-04-12 09:03:52,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 09:03:04,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 09:03:52,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 09:03:52,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 09:09:15,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 09:11:42,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 09:11:53,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 09:12:23,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 09:27:31,2021-04-12 09:28:19,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 09:39:20,2021-04-12 09:40:08,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 09:58:35,2021-04-12 09:59:23,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 10:01:42,2021-04-12 10:02:30,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 10:01:42,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 10:02:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 10:02:30,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 10:05:45,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 10:08:51,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 10:09:02,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 10:09:32,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 10:10:10,2021-04-12 10:12:27,00:02:17,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-04-12 10:19:10,2021-04-12 10:19:57,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 10:19:10,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 10:19:57,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 10:19:57,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 10:23:26,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 10:25:18,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 10:25:29,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 10:25:59,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 10:43:51,2021-04-12 10:44:39,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 10:59:42,2021-04-12 11:00:29,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 10:59:42,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 11:00:29,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 11:00:29,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 11:01:09,2021-04-12 11:01:57,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 11:05:55,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 11:07:42,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 11:07:53,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 11:08:23,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 11:16:49,2021-04-12 11:17:36,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 12:05:57,2021-04-12 12:06:44,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 12:05:57,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 12:06:26,2021-04-12 12:07:13,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 12:06:44,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 12:06:44,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 12:08:49,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 12:09:58,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 12:10:08,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 12:10:38,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 12:26:08,2021-04-12 12:26:56,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 13:06:22,2021-04-12 13:07:09,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 13:10:34,2021-04-12 13:11:22,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 13:10:34,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 13:11:22,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 13:11:22,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 13:20:42,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 13:22:11,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 13:22:22,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 13:22:52,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 13:23:36,2021-04-12 13:24:23,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 13:43:35,2021-04-12 13:44:22,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 13:45:15,2021-04-12 13:46:03,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 13:45:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 13:46:03,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 13:46:03,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 13:51:06,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 13:53:16,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 13:53:27,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 13:53:57,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 14:07:36,2021-04-12 14:08:24,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 14:07:36,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 14:08:24,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 14:08:24,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 14:08:59,2021-04-12 14:09:46,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 14:22:58,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 14:24:27,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 14:24:38,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 14:25:08,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 15:09:24,2021-04-12 15:10:12,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 15:09:24,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 15:10:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 15:10:12,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 15:11:34,2021-04-12 15:12:21,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 15:12:26,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 15:14:26,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 15:14:37,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 15:15:07,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 15:39:49,2021-04-12 15:40:37,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 15:39:49,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 15:40:37,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 15:40:37,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 15:44:41,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 15:48:33,2021-04-12 15:49:20,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 15:55:22,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 15:55:33,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 15:56:03,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 16:19:58,2021-04-12 16:20:46,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 16:21:25,2021-04-12 16:22:13,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 16:21:25,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 16:22:13,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 16:22:13,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 16:37:37,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 16:41:29,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 16:41:40,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 16:42:10,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 16:51:57,2021-04-12 16:52:45,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 16:52:53,2021-04-12 16:53:41,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 16:52:53,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 16:53:41,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 16:53:41,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 17:37:35,2021-04-12 21:01:45,03:24:10,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 20:55:16,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 20:57:44,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 20:57:55,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 20:58:25,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 21:01:45,2021-04-12 21:02:33,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 21:02:33,2021-04-12 21:36:34,00:34:01,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 21:35:41,2021-04-12 21:36:29,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 21:35:41,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-12 21:36:29,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 21:36:29,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-12 21:36:34,2021-04-12 21:37:22,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 21:37:22,2021-04-12 22:25:24,00:48:02,Informational,0,System OK,,System OK (32),Full Performance
2021-04-12 21:46:05,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-12 21:48:32,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-12 21:48:43,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-12 21:49:13,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-12 22:25:24,2021-04-12 22:26:12,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-12 22:26:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 00:13:55,2021-04-13 00:14:42,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 00:13:55,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 00:14:42,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 00:14:42,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 00:42:16,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 00:44:05,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 00:44:16,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 00:44:46,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 02:35:23,2021-04-13 02:36:11,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 02:35:23,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 02:36:11,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 02:36:11,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 02:49:39,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 02:52:00,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 02:52:11,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 02:52:41,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 06:00:00,2021-04-13 06:02:18,00:02:18,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-04-13 06:00:00,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-04-13 06:02:18,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 06:02:18,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-04-13 06:02:22,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 06:04:22,-,-,Informational,100140,System test 1,,,Technical Standby
2021-04-13 06:04:30,-,-,Informational,100150,System test 2,,,Technical Standby
2021-04-13 06:04:45,-,-,Informational,100160,System test 3,,,Technical Standby
2021-04-13 06:05:00,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 06:07:25,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 06:07:37,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 06:08:07,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 07:16:35,2021-04-13 07:17:23,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 07:16:35,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 07:17:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 07:17:23,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 07:35:01,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 07:38:48,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 07:38:59,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 07:39:29,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 08:19:29,2021-04-13 08:20:17,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 08:19:29,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 08:20:17,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 08:20:17,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 08:33:24,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 08:35:40,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 08:35:51,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 08:36:21,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 09:15:45,2021-04-13 09:16:33,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 09:15:45,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 09:16:33,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 09:16:33,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 09:36:44,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 09:48:45,2021-04-13 09:51:04,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-04-13 09:48:45,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 09:51:04,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 09:51:04,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 10:40:59,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 10:43:34,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 10:43:45,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 10:44:15,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 10:48:31,2021-04-13 10:49:19,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 10:48:31,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 10:49:19,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 10:49:19,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 10:57:15,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 11:02:01,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 11:02:12,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 11:02:42,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 11:10:55,2021-04-13 11:11:43,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 11:10:55,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 11:11:43,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 11:11:43,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 11:30:58,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 11:34:17,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 11:34:28,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 11:34:58,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 11:36:06,2021-04-13 11:36:54,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 11:36:06,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 11:36:54,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 11:36:54,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 12:08:59,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 12:10:20,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 12:10:31,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 12:11:01,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 12:15:00,2021-04-13 12:15:48,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 12:15:00,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 12:15:48,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 12:15:48,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 12:44:28,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 12:46:57,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 12:47:08,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 12:47:38,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 12:50:07,2021-04-13 12:50:55,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 12:50:07,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 12:50:55,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 12:50:55,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 13:05:33,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 13:07:01,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 13:07:12,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 13:07:42,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 13:11:34,2021-04-13 13:12:22,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 13:11:34,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 13:12:22,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 13:12:22,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 13:16:27,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 13:20:13,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 13:20:24,-,-,Informational,100200,Mains run-up,,,Full Performance
