# This file was exported by Greenbyte at 2022-01-27 22:45:59. Please see https://www.greenbyte.com for more information about Greenbyte.
2021-04-13 13:20:54,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 13:22:47,2021-04-13 13:23:35,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 13:22:47,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 13:23:35,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 13:23:35,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 13:50:36,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 13:51:48,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 13:51:59,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 13:52:29,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 13:56:21,2021-04-13 13:57:08,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 13:56:21,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 13:57:08,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 13:57:08,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 13:59:10,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 14:02:32,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 14:02:43,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 14:03:13,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 14:37:00,2021-04-13 14:37:48,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 14:37:00,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 14:37:48,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 14:37:48,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 15:03:43,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 15:09:38,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 15:09:49,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 15:10:19,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 15:15:25,2021-04-13 15:16:13,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 15:15:25,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 15:16:13,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 15:16:13,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 15:23:17,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 15:32:53,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 15:33:04,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 15:33:34,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 15:40:35,2021-04-13 15:41:23,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 15:40:35,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 15:41:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 15:41:23,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 15:54:16,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 15:56:21,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 15:56:32,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 15:57:02,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 16:04:17,2021-04-13 16:05:05,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 16:04:17,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 16:05:05,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 16:05:05,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 16:13:14,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 16:14:31,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 16:14:42,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 16:15:12,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 16:47:04,2021-04-13 16:47:51,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 16:47:04,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 16:47:51,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 16:47:51,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 17:07:04,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 17:08:15,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 17:08:26,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 17:08:56,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 17:27:33,2021-04-13 17:28:20,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 17:27:33,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 17:28:20,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 17:28:20,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 17:47:18,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 17:50:25,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 17:50:35,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 17:51:05,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 19:12:50,2021-04-13 19:13:38,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 19:12:50,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 19:13:38,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 19:13:38,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 20:47:36,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 20:47:43,2021-04-13 20:59:30,00:11:47,Stop,6200,Cable autounwind,,Operating states  (28),Technical Standby
2021-04-13 20:47:43,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-04-13 20:59:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 20:59:30,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-13 21:08:23,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-13 21:12:44,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-13 21:12:55,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-13 21:13:25,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-13 23:52:01,2021-04-13 23:52:48,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-13 23:52:01,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-13 23:52:48,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-13 23:52:48,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-14 00:46:58,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-14 00:49:09,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-14 00:49:20,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-14 00:49:50,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-14 01:02:20,2021-04-14 01:03:08,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-14 01:02:20,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-14 01:03:08,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-14 01:03:08,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-14 06:20:54,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-14 06:22:40,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-14 06:22:50,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-14 06:23:20,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-14 07:10:38,2021-04-14 07:11:26,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-14 07:10:38,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-14 07:11:26,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-14 07:11:26,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-14 08:12:26,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-14 08:20:12,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-14 08:20:23,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-14 08:20:53,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-14 08:21:38,2021-04-14 08:22:26,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-14 08:21:38,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-14 08:22:26,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-14 08:22:26,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-14 08:45:57,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-14 08:48:08,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-14 08:48:19,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-14 08:48:49,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-14 10:33:56,2021-04-14 10:34:44,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-14 10:33:56,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-14 10:34:44,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-14 10:34:44,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-14 10:39:51,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-14 10:41:26,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-14 10:41:37,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-14 10:42:07,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-14 11:03:44,2021-04-14 11:04:31,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-14 11:03:44,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-14 11:04:31,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-14 11:04:31,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-14 11:06:42,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-14 11:07:45,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-14 11:07:55,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-14 11:08:25,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-14 11:58:26,2021-04-14 11:59:14,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-14 11:58:26,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-14 11:59:14,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-14 11:59:14,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-14 12:02:14,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-14 12:03:34,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-14 12:03:45,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-14 12:04:15,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-15 12:41:49,2021-04-15 12:42:36,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-15 12:41:49,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-15 12:41:49,2021-04-15 12:51:50,00:10:01,Stop,5760,Hydraulic oil flushing operation,,Operating states  (28),Technical Standby
2021-04-15 12:41:49,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-04-15 12:51:50,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-15 12:51:50,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-15 12:55:16,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-15 12:58:04,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-15 12:58:15,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-15 12:58:45,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-16 05:12:01,2021-04-16 05:12:49,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-16 05:12:01,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-16 05:12:49,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-16 05:12:49,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-16 05:16:56,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-16 05:18:33,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-16 05:18:44,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-16 05:19:14,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-16 08:46:56,2021-04-16 08:47:44,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-16 08:46:56,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-16 08:47:44,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-16 08:47:44,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-16 09:09:43,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-16 09:12:07,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-16 09:12:18,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-16 09:12:48,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-16 09:20:34,2021-04-16 09:21:22,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-16 09:20:34,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-16 09:21:22,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-16 09:21:22,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-16 09:39:14,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-16 09:42:15,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-16 09:42:26,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-16 09:42:56,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-16 09:47:13,2021-04-16 09:48:01,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-16 09:47:13,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-16 09:48:01,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-16 09:48:01,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-16 09:52:10,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-16 09:54:01,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-16 09:54:12,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-16 09:54:42,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-16 10:22:39,2021-04-16 10:23:27,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-16 10:22:39,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-16 10:23:27,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-16 10:23:27,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-16 11:56:41,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-16 11:59:10,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-16 11:59:21,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-16 11:59:51,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-16 13:38:45,2021-04-16 13:39:32,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-16 13:38:45,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-16 13:39:32,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-16 13:39:32,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-16 14:44:02,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-16 14:51:31,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-16 14:51:42,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-16 14:52:12,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-16 14:58:53,2021-04-16 14:59:41,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-16 14:58:53,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-16 14:59:41,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-16 14:59:41,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-16 15:14:22,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-16 15:15:58,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-16 15:16:08,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-16 15:16:38,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-16 15:20:42,2021-04-16 15:21:30,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-16 15:20:42,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-16 15:21:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-16 15:21:30,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-16 16:07:48,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-16 16:14:31,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-16 16:14:42,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-16 16:15:12,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-16 16:30:14,2021-04-16 16:31:01,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-16 16:30:14,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-16 16:31:01,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-16 16:31:01,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-16 20:04:40,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-16 20:07:05,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-16 20:07:16,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-16 20:07:46,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-16 23:43:42,2021-04-16 23:44:30,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-16 23:43:42,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-16 23:44:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-16 23:44:30,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-16 23:59:57,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-17 00:01:27,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-17 00:01:38,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-17 00:02:08,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-17 02:30:32,2021-04-17 02:31:20,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-17 02:30:32,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-17 02:31:20,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-17 02:31:20,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-17 09:44:12,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-17 09:47:04,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-17 09:47:14,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-17 09:47:44,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-17 12:02:24,2021-04-17 12:03:12,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-17 12:02:24,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-17 12:03:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-17 12:03:12,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-17 12:15:09,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-17 12:16:50,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-17 12:17:01,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-17 12:17:31,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-17 12:29:45,2021-04-17 12:30:33,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-17 12:29:45,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-17 12:30:33,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-17 12:30:33,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-17 12:33:16,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-17 12:34:39,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-17 12:34:50,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-17 12:35:20,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-17 12:42:53,2021-04-17 12:43:41,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-17 12:42:53,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-17 12:43:41,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-17 12:43:41,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-17 12:53:26,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-17 12:54:39,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-17 12:54:50,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-17 12:55:20,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-17 13:13:56,2021-04-17 13:14:44,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-17 13:13:56,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-17 13:14:44,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-17 13:14:44,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-17 13:21:50,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-17 13:23:03,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-17 13:23:14,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-17 13:23:44,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-17 13:33:45,2021-04-17 13:34:32,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-17 13:33:45,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-17 13:34:32,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-17 13:34:32,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-17 13:39:11,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-17 13:40:33,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-17 13:40:44,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-17 13:41:14,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-17 13:54:15,2021-04-17 13:55:03,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-17 13:54:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-17 13:55:03,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-17 13:55:03,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-17 13:57:17,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-17 13:58:30,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-17 13:58:41,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-17 13:59:11,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-17 14:04:23,2021-04-17 14:05:11,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-17 14:04:23,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-17 14:05:11,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-17 14:05:11,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-17 14:13:27,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-17 14:15:26,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-17 14:15:37,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-17 14:16:07,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-17 14:21:59,2021-04-17 14:22:47,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-17 14:21:59,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-17 14:22:47,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-17 14:22:47,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-17 14:43:13,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-17 14:44:50,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-17 14:45:01,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-17 14:45:31,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-17 14:57:46,2021-04-17 14:58:34,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-17 14:57:46,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-17 14:58:34,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-17 14:58:34,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-17 15:14:36,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-17 15:15:53,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-17 15:16:05,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-17 15:16:35,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-17 15:33:30,2021-04-17 15:34:18,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-17 15:33:30,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-17 15:34:18,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-17 15:34:18,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-17 15:38:17,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-17 15:39:44,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-17 15:39:55,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-17 15:40:25,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-17 15:41:53,2021-04-17 15:42:41,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-17 15:41:53,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-17 15:42:41,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-17 15:42:41,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-17 15:55:07,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-17 16:07:10,2021-04-17 16:09:29,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-04-17 16:07:10,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-17 16:09:29,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-17 16:09:29,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-17 16:15:36,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-17 16:21:09,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-17 16:21:20,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-17 16:21:50,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-17 16:25:24,2021-04-17 16:26:11,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-17 16:25:24,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-17 16:26:11,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-17 16:26:11,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-17 16:28:31,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-17 16:30:01,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-17 16:30:12,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-17 16:30:42,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-17 16:34:02,2021-04-17 16:34:49,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-17 16:34:02,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-17 16:34:49,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-17 16:34:49,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-17 16:41:13,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-17 16:42:39,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-17 16:42:50,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-17 16:43:20,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-17 16:48:45,2021-04-17 16:49:33,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-17 16:48:45,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-17 16:49:33,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-17 16:49:33,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-17 16:56:59,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-17 16:59:14,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-17 16:59:25,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-17 16:59:55,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-17 17:04:53,2021-04-17 17:05:41,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-17 17:04:53,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-17 17:05:41,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-17 17:05:41,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-17 17:19:55,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-17 17:22:20,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-17 17:22:30,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-17 17:23:00,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-17 17:31:47,2021-04-17 17:32:34,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-17 17:31:47,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-17 17:32:34,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-17 17:32:34,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-17 17:35:05,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-17 17:36:48,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-17 17:36:59,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-17 17:37:29,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-18 03:11:15,2021-04-18 03:12:03,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-18 03:11:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-18 03:12:03,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-18 03:12:03,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-18 11:55:22,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-18 12:02:22,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-18 12:02:33,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-18 12:03:03,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-18 12:09:09,2021-04-18 12:09:56,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-18 12:09:09,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-18 12:09:56,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-18 12:09:56,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-18 12:15:39,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-18 12:19:01,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-18 12:19:12,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-18 12:19:42,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-18 12:21:04,2021-04-18 12:21:51,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-18 12:21:04,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-18 12:21:51,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-18 12:21:51,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-18 12:28:39,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-18 12:29:45,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-18 12:29:56,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-18 12:30:26,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-18 12:55:38,2021-04-18 12:56:25,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-18 12:55:38,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-18 12:56:25,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-18 12:56:25,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-18 13:25:21,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-18 13:31:00,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-18 13:31:11,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-18 13:31:41,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-18 13:43:24,2021-04-18 13:44:12,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-18 13:43:24,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-18 13:44:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-18 13:44:12,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-18 13:53:52,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-18 13:57:51,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-18 13:58:02,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-18 13:58:32,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-18 13:59:42,2021-04-18 14:00:30,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-18 13:59:42,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-18 14:00:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-18 14:00:30,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-18 14:33:14,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-18 14:45:15,2021-04-18 14:47:34,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-04-18 14:45:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-18 14:47:34,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-18 14:47:34,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-18 14:55:49,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-18 15:07:50,2021-04-18 15:10:10,00:02:20,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-04-18 15:07:50,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-18 15:10:10,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-18 15:10:10,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-18 15:26:37,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-18 15:28:02,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-18 15:28:13,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-18 15:28:43,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-18 15:31:40,2021-04-18 15:32:28,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-18 15:31:40,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-18 15:32:28,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-18 15:32:28,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-18 16:10:56,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-18 16:14:16,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-18 16:14:27,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-18 16:14:57,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-18 16:16:35,2021-04-18 16:17:22,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-18 16:16:35,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-18 16:17:22,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-18 16:17:22,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-18 18:55:05,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-18 18:56:59,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-18 18:57:09,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-18 18:57:39,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-19 02:00:53,2021-04-19 02:01:41,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-19 02:00:53,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-19 02:01:41,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-19 02:01:41,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-19 05:47:18,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-19 05:48:53,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-19 05:49:04,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-19 05:49:34,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-19 07:25:33,2021-04-19 07:26:21,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-19 07:25:33,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-19 07:26:21,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-19 07:26:21,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-19 13:30:02,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-19 13:32:29,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-19 13:32:40,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-19 13:33:10,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-19 13:36:29,2021-04-19 13:37:17,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-19 13:36:29,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-19 13:37:17,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-19 13:37:17,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-19 13:49:32,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-19 14:01:33,2021-04-19 14:03:52,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-04-19 14:01:33,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-19 14:03:52,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-19 14:03:52,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-19 14:06:05,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-19 14:08:28,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-19 14:08:39,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-19 14:09:09,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-19 14:17:19,2021-04-19 14:18:06,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-19 14:17:19,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-19 14:18:06,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-19 14:18:06,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-19 14:48:21,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-19 15:00:22,2021-04-19 15:02:41,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-04-19 15:00:22,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-19 15:02:41,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-19 15:02:41,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-19 15:23:03,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-19 15:25:02,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-19 15:25:13,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-19 15:25:43,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-19 15:27:32,2021-04-19 15:28:19,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-19 15:27:32,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-19 15:28:19,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-19 15:28:19,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-19 15:35:53,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-19 15:39:58,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-19 15:40:09,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-19 15:40:39,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-19 15:43:54,2021-04-19 15:44:42,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-19 15:43:54,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-19 15:44:42,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-19 15:44:42,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-19 16:36:22,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-19 16:38:15,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-19 16:38:26,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-19 16:38:56,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-19 16:43:59,2021-04-19 16:44:47,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-19 16:43:59,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-19 16:44:47,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-19 16:44:47,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-19 17:01:19,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-19 17:09:55,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-19 17:10:05,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-19 17:10:35,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-19 17:22:30,2021-04-19 17:23:18,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-19 17:22:30,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-19 17:23:18,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-19 17:23:18,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-19 17:31:48,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-19 17:34:33,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-19 17:34:44,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-19 17:35:14,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-19 17:37:51,2021-04-19 17:38:38,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-19 17:37:51,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-19 17:38:38,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-19 17:38:38,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-19 17:44:25,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-19 17:56:26,2021-04-19 17:58:45,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-04-19 17:56:26,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-19 17:58:45,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-19 17:58:45,-,-,Informational,100130,Automatic start-up,,,Full Performance
