# This file was exported by Greenbyte at 2022-01-27 22:45:59. Please see https://www.greenbyte.com for more information about Greenbyte.
2021-04-19 18:13:55,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-19 18:17:54,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-19 18:18:04,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-19 18:18:34,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-20 04:08:41,2021-04-20 04:09:29,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-20 04:08:41,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-20 04:09:29,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-20 04:09:29,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-20 12:22:09,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-20 12:22:09,2021-04-20 12:24:19,00:02:10,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-04-20 12:22:09,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-04-20 12:24:19,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-20 12:24:19,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-04-20 12:24:24,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-20 12:26:28,-,-,Informational,100140,System test 1,,,Technical Standby
2021-04-20 12:26:35,-,-,Informational,100150,System test 2,,,Technical Standby
2021-04-20 12:26:50,-,-,Informational,100160,System test 3,,,Technical Standby
2021-04-20 12:27:05,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-20 12:29:59,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-20 12:30:10,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-20 12:30:40,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-20 12:51:07,2021-04-20 12:51:55,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-20 12:51:07,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-20 12:51:55,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-20 12:51:55,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-20 12:58:36,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-20 13:00:10,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-20 13:00:21,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-20 13:00:51,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-20 13:21:07,2021-04-20 13:21:55,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-20 13:21:07,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-20 13:21:55,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-20 13:21:55,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-20 13:39:15,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-20 13:40:49,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-20 13:41:00,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-20 13:41:30,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-20 13:52:53,2021-04-20 13:53:41,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-20 13:52:53,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-20 13:53:41,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-20 13:53:41,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-20 14:06:57,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-20 14:18:58,2021-04-20 14:21:17,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-04-20 14:18:58,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-20 14:21:17,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-20 14:21:17,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-20 14:29:12,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-20 14:30:34,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-20 14:30:45,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-20 14:31:15,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-20 14:53:21,2021-04-20 14:54:09,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-20 14:53:21,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-20 14:54:09,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-20 14:54:09,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-20 15:31:31,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-20 15:33:01,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-20 15:33:12,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-20 15:33:42,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-20 15:34:52,2021-04-20 15:35:40,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-20 15:34:52,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-20 15:35:40,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-20 15:35:40,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-20 15:45:32,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-20 15:47:36,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-20 15:47:47,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-20 15:48:17,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-20 16:00:29,2021-04-20 16:01:17,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-20 16:00:29,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-20 16:01:17,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-20 16:01:17,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-20 16:18:46,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-20 16:20:37,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-20 16:20:47,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-20 16:21:17,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-20 16:43:28,2021-04-20 16:44:16,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-20 16:43:28,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-20 16:44:16,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-20 16:44:16,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-20 16:51:50,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-20 16:53:32,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-20 16:53:43,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-20 16:54:13,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-20 17:12:25,2021-04-20 17:13:13,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-20 17:12:25,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-20 17:13:13,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-20 17:13:13,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-20 17:24:27,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-20 17:33:08,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-20 17:33:19,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-20 17:33:49,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-20 20:10:12,2021-04-20 20:11:00,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-20 20:10:12,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-20 20:11:00,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-20 20:11:00,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-20 20:26:43,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-20 20:29:19,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-20 20:29:30,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-20 20:30:00,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-21 00:17:28,2021-04-21 00:18:16,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-21 00:17:28,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-21 00:18:16,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-21 00:18:16,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-21 02:53:49,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-21 02:54:52,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-21 02:55:03,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-21 02:55:33,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-22 07:28:56,2021-04-22 07:29:44,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-22 07:28:56,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-22 07:29:44,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-22 07:29:44,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-22 07:32:10,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-22 07:33:19,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-22 07:33:30,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-22 07:34:00,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-22 14:02:22,2021-04-22 14:03:10,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-22 14:02:22,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-22 14:03:10,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-22 14:03:10,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-22 14:05:44,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-22 14:06:52,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-22 14:07:03,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-22 14:07:33,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-22 14:17:02,2021-04-22 14:17:50,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-22 14:17:02,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-22 14:17:50,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-22 14:17:50,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-22 14:19:55,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-22 14:21:03,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-22 14:21:14,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-22 14:21:44,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-22 16:01:36,2021-04-22 16:02:24,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-22 16:01:36,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-22 16:02:24,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-22 16:02:24,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-22 16:06:40,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-22 16:07:49,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-22 16:08:00,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-22 16:08:30,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-22 16:38:27,2021-04-22 16:39:15,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-22 16:38:27,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-22 16:39:15,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-22 16:39:15,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-22 16:45:07,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-22 16:46:50,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-22 16:47:01,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-22 16:47:31,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-23 12:12:46,2021-04-23 12:13:34,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-23 12:12:46,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-23 12:13:34,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-23 12:13:34,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-23 12:16:02,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-23 12:17:43,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-23 12:17:54,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-23 12:18:24,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-23 12:22:50,2021-04-23 12:23:38,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-23 12:22:50,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-23 12:23:38,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-23 12:23:38,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-23 12:26:39,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-23 12:27:51,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-23 12:28:02,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-23 12:28:32,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-24 07:47:45,2021-04-24 07:48:32,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-24 07:47:45,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-24 07:48:32,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-24 07:48:32,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-24 08:13:09,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-24 08:15:17,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-24 08:15:28,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-24 08:15:58,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-24 08:30:20,2021-04-24 08:31:08,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-24 08:30:20,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-24 08:31:08,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-24 08:31:08,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-24 08:44:31,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-24 08:46:45,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-24 08:46:56,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-24 08:47:26,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-25 00:24:44,2021-04-25 00:53:15,00:28:31,Communication,9997,Data communication unavailable,,,
2021-04-25 01:15:43,2021-04-25 01:43:15,00:27:32,Communication,9997,Data communication unavailable,,,
2021-04-25 02:14:15,2021-04-25 03:33:16,01:19:01,Communication,9997,Data communication unavailable,,,
2021-04-25 03:38:00,2021-04-25 10:53:16,07:15:16,Communication,9997,Data communication unavailable,,,
2021-04-25 23:59:57,2021-04-26 07:03:20,07:03:23,Communication,9997,Data communication unavailable,,,
2021-04-26 07:25:42,2021-04-26 07:29:06,00:03:24,Stop,3500,Grid loss,,External stop (grid) (4),Out of Electrical Specification
2021-04-26 07:25:42,-,-,Informational,100035,Brake program 170,,,Full Performance
2021-04-26 07:29:06,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-26 07:29:06,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-04-26 07:29:11,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-26 07:31:11,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-26 07:33:41,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-26 07:33:52,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-26 07:34:52,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-26 11:06:54,2021-04-26 11:07:42,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-26 11:06:54,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-26 11:07:42,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-26 11:07:42,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-26 11:11:47,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-26 11:15:01,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-26 11:15:12,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-26 11:15:42,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-26 12:00:42,2021-04-26 12:01:30,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-26 12:00:42,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-26 12:01:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-26 12:01:30,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-26 12:04:41,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-26 12:05:56,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-26 12:06:07,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-26 12:06:37,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-26 12:58:49,2021-04-26 12:59:37,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-26 12:58:49,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-26 12:59:37,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-26 12:59:37,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-26 13:01:37,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-26 13:03:06,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-26 13:03:16,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-26 13:03:46,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-26 15:18:26,2021-04-26 15:19:14,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-26 15:18:26,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-26 15:19:14,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-26 15:19:14,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-26 15:21:14,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-26 15:22:48,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-26 15:22:59,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-26 15:23:29,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-26 22:18:19,2021-04-26 22:19:07,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-26 22:18:19,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-26 22:19:07,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-26 22:19:07,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-26 22:26:40,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-26 22:28:11,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-26 22:28:22,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-26 22:28:52,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-27 07:54:18,2021-04-27 07:55:06,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-27 07:54:18,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-27 07:55:06,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-27 07:55:06,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-27 08:40:43,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-27 08:42:57,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-27 08:43:08,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-27 08:43:38,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-27 09:10:21,2021-04-27 09:11:09,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-27 09:10:21,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-27 09:11:09,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-27 09:11:09,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-27 18:04:03,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-27 18:08:55,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-27 18:09:06,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-27 18:09:36,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-27 18:26:42,2021-04-27 18:27:30,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-27 18:26:42,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-27 18:27:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-27 18:27:30,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-27 18:45:42,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-27 18:47:52,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-27 18:48:03,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-27 18:48:33,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-28 06:01:34,2021-04-28 06:03:52,00:02:18,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-04-28 06:01:34,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-04-28 06:03:52,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-28 06:03:52,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-04-28 06:03:57,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-28 06:05:57,-,-,Informational,100140,System test 1,,,Technical Standby
2021-04-28 06:06:02,-,-,Informational,100150,System test 2,,,Technical Standby
2021-04-28 06:06:17,-,-,Informational,100160,System test 3,,,Technical Standby
2021-04-28 06:06:32,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-28 06:08:48,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-28 06:08:59,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-28 06:09:29,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-29 10:02:05,2021-04-29 10:02:53,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-29 10:02:05,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-29 10:02:53,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-29 10:02:53,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-29 10:13:55,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-29 10:15:07,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-29 10:15:18,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-29 10:15:48,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-29 12:56:13,2021-04-29 12:57:01,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-29 12:56:13,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-29 12:57:01,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-29 12:57:01,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-29 13:00:10,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-29 13:01:24,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-29 13:01:34,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-29 13:02:04,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-29 13:18:54,2021-04-29 13:19:41,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-29 13:18:54,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-29 13:19:41,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-29 13:19:41,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-29 13:41:55,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-29 13:42:58,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-29 13:43:09,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-29 13:43:39,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-29 14:13:39,2021-04-29 14:14:27,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-29 14:13:39,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-29 14:14:27,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-29 14:14:27,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-29 14:51:15,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-29 14:52:16,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-29 14:52:27,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-29 14:52:57,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-29 20:38:17,2021-04-29 20:39:05,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-29 20:38:17,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-29 20:39:05,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-29 20:39:05,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-29 23:00:01,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-29 23:02:01,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-29 23:02:11,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-29 23:02:41,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 04:54:44,2021-04-30 04:55:32,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 04:54:44,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 04:55:32,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 04:55:32,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 06:25:01,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 06:31:30,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 06:31:41,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 06:32:11,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 06:35:34,2021-04-30 06:36:22,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 06:35:34,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 06:36:22,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 06:36:22,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 07:00:17,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 07:03:30,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 07:03:41,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 07:04:11,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 07:04:58,2021-04-30 07:05:46,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 07:04:58,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 07:05:46,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 07:05:46,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 07:14:03,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 07:16:37,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 07:16:48,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 07:17:18,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 07:19:15,2021-04-30 07:20:03,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 07:19:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 07:20:03,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 07:20:03,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 07:43:53,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 07:45:52,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 07:46:03,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 07:46:33,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 09:25:28,2021-04-30 09:26:16,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 09:25:28,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 09:26:16,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 09:26:16,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 09:41:40,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 09:45:36,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 09:45:46,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 09:46:16,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 10:06:05,2021-04-30 10:06:52,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 10:06:05,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 10:06:52,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 10:06:52,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 10:11:49,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 10:13:20,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 10:13:31,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 10:14:01,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 10:17:50,2021-04-30 10:18:38,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 10:17:50,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 10:18:38,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 10:18:38,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 10:27:24,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 10:28:55,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 10:29:06,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 10:29:36,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 10:35:56,2021-04-30 10:36:43,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 10:35:56,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 10:36:43,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 10:36:43,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 10:39:20,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 10:41:47,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 10:41:58,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 10:42:28,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 10:58:53,2021-04-30 10:59:40,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 10:58:53,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 10:59:40,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 10:59:40,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 11:07:02,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 11:08:16,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 11:08:26,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 11:08:56,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 11:14:36,2021-04-30 11:15:23,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 11:14:36,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 11:15:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 11:15:23,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 11:44:34,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 11:45:40,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 11:45:51,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 11:46:21,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 12:18:16,2021-04-30 12:19:04,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 12:18:16,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 12:19:04,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 12:19:04,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 12:22:59,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 12:24:23,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 12:24:33,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 12:25:03,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 12:28:57,2021-04-30 12:29:45,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 12:28:57,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 12:29:45,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 12:29:45,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 12:32:41,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 12:34:10,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 12:34:21,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 12:34:51,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 12:40:17,2021-04-30 12:41:05,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 12:40:17,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 12:41:05,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 12:41:05,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 12:46:43,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 12:48:14,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 12:48:25,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 12:48:55,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 12:53:24,2021-04-30 12:54:12,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 12:53:24,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 12:54:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 12:54:12,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 12:56:46,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 13:00:14,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 13:00:25,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 13:00:55,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 13:05:49,2021-04-30 13:06:37,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 13:05:49,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 13:06:37,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 13:06:37,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 13:15:00,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 13:16:16,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 13:16:28,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 13:16:58,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 13:42:28,2021-04-30 13:43:16,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 13:42:28,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 13:43:16,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 13:43:16,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 13:48:15,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 13:50:15,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 13:50:26,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 13:50:56,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 13:54:52,2021-04-30 13:55:39,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 13:54:52,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 13:55:39,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 13:55:39,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 14:00:49,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 14:02:07,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 14:02:18,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 14:02:48,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 14:10:37,2021-04-30 14:11:25,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 14:10:37,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 14:11:25,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 14:11:25,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 15:04:58,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 15:06:38,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 15:06:49,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 15:07:19,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 15:18:09,2021-04-30 15:18:57,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 15:18:09,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 15:18:57,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 15:18:57,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 15:32:53,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 15:34:41,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 15:34:52,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 15:35:22,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 16:16:42,2021-04-30 16:17:30,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 16:16:42,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 16:17:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 16:17:30,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 17:09:22,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 17:10:34,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 17:10:45,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 17:11:15,-,-,Informational,100210,Mains operation,,,Full Performance
2021-04-30 22:50:35,2021-04-30 22:51:22,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-04-30 22:50:35,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-04-30 22:51:22,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-04-30 22:51:22,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-04-30 23:35:15,-,-,Informational,100180,Run-up,,,Technical Standby
2021-04-30 23:37:14,-,-,Informational,100190,Mains connection,,,Full Performance
2021-04-30 23:37:25,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-04-30 23:37:55,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-01 01:23:24,2021-05-01 01:24:12,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-01 01:23:24,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-01 01:24:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-01 01:24:12,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-01 01:36:50,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-01 01:38:43,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-01 01:38:54,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-01 01:39:24,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-01 13:40:38,2021-05-01 13:41:25,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-01 13:40:38,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-01 13:41:25,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-01 13:41:25,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-01 13:48:01,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-01 13:49:36,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-01 13:49:46,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-01 13:50:16,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-01 17:11:06,2021-05-01 17:11:54,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-01 17:11:06,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-01 17:11:54,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-01 17:11:54,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-01 17:19:26,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-01 17:29:26,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-01 17:29:37,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-01 17:30:07,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-01 20:15:25,2021-05-01 20:16:13,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-01 20:15:25,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-01 20:16:13,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-01 20:16:13,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-01 20:21:06,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-01 20:22:27,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-01 20:22:38,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-01 20:23:08,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-01 21:56:08,2021-05-01 21:56:56,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-01 21:56:08,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-01 21:56:56,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-01 21:56:56,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 01:18:48,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 01:30:49,2021-05-02 01:33:08,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-05-02 01:30:49,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 01:33:08,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-02 01:33:08,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 04:13:15,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 04:15:00,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 04:15:11,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 04:15:41,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-02 04:36:29,2021-05-02 04:37:16,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-02 04:36:29,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 04:37:16,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-02 04:37:16,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 04:42:29,-,-,Informational,100180,Run-up,,,Technical Standby
