# This file was exported by Greenbyte at 2022-01-27 22:45:59. Please see https://www.greenbyte.com for more information about Greenbyte.
2021-05-02 04:44:44,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 04:44:55,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 04:45:25,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-02 05:01:22,2021-05-02 05:02:10,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-02 05:01:22,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 05:02:10,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-02 05:02:10,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 05:11:46,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 05:13:34,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 05:13:45,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 05:14:15,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-02 05:28:35,2021-05-02 05:29:23,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-02 05:28:35,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 05:29:23,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-02 05:29:23,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 05:41:15,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 05:43:28,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 05:43:39,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 05:44:09,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-02 06:18:02,2021-05-02 06:18:49,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-02 06:18:02,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 06:18:49,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-02 06:18:49,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 08:55:36,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 08:57:41,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 08:57:52,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 08:58:22,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-02 09:01:12,2021-05-02 09:02:00,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-02 09:01:12,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 09:02:00,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-02 09:02:00,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 09:35:20,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 09:37:54,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 09:38:05,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 09:38:35,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-02 09:39:14,2021-05-02 09:40:01,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-02 09:39:14,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 09:40:01,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-02 09:40:01,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 10:20:11,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 10:21:52,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 10:22:03,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 10:22:33,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-02 10:23:37,2021-05-02 10:24:24,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-02 10:23:37,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 10:24:24,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-02 10:24:24,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 10:31:40,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 10:33:32,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 10:33:42,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 10:34:12,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-02 10:35:25,2021-05-02 10:36:13,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-02 10:35:25,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 10:36:13,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-02 10:36:13,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 10:40:53,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 10:43:34,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 10:43:45,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 10:44:15,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-02 10:50:24,2021-05-02 10:51:12,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-02 10:50:24,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 10:51:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-02 10:51:12,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 10:57:56,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 10:59:15,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 10:59:26,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 10:59:56,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-02 11:15:23,2021-05-02 11:16:10,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-02 11:15:23,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 11:16:10,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-02 11:16:10,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 11:20:27,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 11:21:46,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 11:21:57,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 11:22:27,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-02 15:30:21,2021-05-02 15:31:09,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-02 15:30:21,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 15:31:09,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-02 15:31:09,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 15:45:47,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 15:47:28,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 15:47:39,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 15:48:09,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-02 16:19:23,2021-05-02 16:20:10,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-02 16:19:23,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 16:20:10,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-02 16:20:10,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 16:22:47,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 16:23:52,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 16:24:03,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 16:24:33,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-02 18:09:24,2021-05-02 18:10:12,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-02 18:09:24,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 18:10:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-02 18:10:12,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 18:15:52,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 18:18:13,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 18:18:24,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 18:18:54,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-02 18:23:18,2021-05-02 18:24:06,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-02 18:23:18,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 18:24:06,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-02 18:24:06,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 19:19:37,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 19:21:02,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 19:21:13,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 19:21:43,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-02 20:16:06,2021-05-02 20:16:54,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-02 20:16:06,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-02 20:16:54,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-02 20:16:54,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-02 21:26:32,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-02 21:29:00,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-02 21:29:11,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-02 21:29:41,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-04 06:42:44,2021-05-04 06:42:54,00:00:10,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-05-04 06:42:54,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-04 15:04:15,2021-05-04 15:04:26,00:00:11,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-05-04 15:04:26,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-04 15:14:08,2021-05-04 15:14:19,00:00:11,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-05-04 15:14:19,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-04 15:49:21,2021-05-04 15:49:32,00:00:11,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-05-04 15:49:32,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-05 06:01:24,2021-05-05 06:03:42,00:02:18,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-05-05 06:01:24,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-05-05 06:03:42,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-05 06:03:42,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-05 06:03:47,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-05 06:06:09,-,-,Informational,100140,System test 1,,,Technical Standby
2021-05-05 06:06:17,-,-,Informational,100150,System test 2,,,Technical Standby
2021-05-05 06:06:32,-,-,Informational,100160,System test 3,,,Technical Standby
2021-05-05 06:06:47,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-05 06:09:01,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-05 06:09:12,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-05 06:09:42,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-05 13:32:51,2021-05-05 13:33:39,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-05 13:32:51,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-05 13:33:39,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-05 13:33:39,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-05 13:45:41,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-05 13:47:31,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-05 13:47:42,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-05 13:48:12,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-06 02:40:02,2021-05-06 02:40:50,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-06 02:40:02,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-06 02:40:50,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-06 02:40:50,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-06 03:40:28,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-06 03:42:45,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-06 03:42:56,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-06 03:43:26,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-06 04:32:27,2021-05-06 04:33:15,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-06 04:32:27,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-06 04:33:15,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-06 04:33:15,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-06 04:54:21,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-06 04:56:12,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-06 04:56:23,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-06 04:56:53,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-06 06:09:47,2021-05-06 06:10:35,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-06 06:09:47,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-06 06:10:35,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-06 06:10:35,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-06 06:23:59,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-06 06:36:00,2021-05-06 06:38:19,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-05-06 06:36:00,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-06 06:38:19,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-06 06:38:19,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-06 06:42:47,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-06 06:46:54,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-06 06:47:05,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-06 06:47:35,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-06 07:45:40,2021-05-06 07:46:28,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-06 07:45:40,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-06 07:46:28,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-06 07:46:28,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-06 08:00:10,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-06 08:01:37,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-06 08:01:48,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-06 08:02:18,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-06 08:25:35,2021-05-06 08:26:22,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-06 08:25:35,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-06 08:26:22,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-06 08:26:22,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-06 09:52:19,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-06 09:59:27,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-06 09:59:38,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-06 10:00:08,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-06 10:05:47,2021-05-06 10:06:35,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-06 10:05:47,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-06 10:06:35,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-06 10:06:35,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-06 10:16:07,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-06 10:18:03,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-06 10:18:14,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-06 10:18:44,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-06 10:37:55,2021-05-06 10:38:43,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-06 10:37:55,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-06 10:38:43,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-06 10:38:43,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-06 10:41:12,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-06 10:42:36,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-06 10:42:47,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-06 10:43:17,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-06 10:46:31,2021-05-06 10:47:19,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-06 10:46:31,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-06 10:47:19,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-06 10:47:19,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-06 11:03:25,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-06 11:05:02,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-06 11:05:13,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-06 11:05:43,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-07 13:00:10,2021-05-07 13:00:57,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-07 13:00:10,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-07 13:00:57,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-07 13:00:57,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-07 13:04:59,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-07 13:06:07,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-07 13:06:18,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-07 13:06:48,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-09 15:09:44,2021-05-09 15:09:54,00:00:10,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-05-09 15:09:54,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-10 12:27:25,2021-05-10 12:27:36,00:00:11,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-05-10 12:27:36,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-10 12:57:08,2021-05-10 12:57:20,00:00:12,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-05-10 12:57:20,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-10 13:35:27,2021-05-10 13:35:37,00:00:10,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-05-10 13:35:37,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-10 15:04:08,2021-05-10 15:04:19,00:00:11,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-05-10 15:04:19,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-10 15:16:02,2021-05-10 15:16:12,00:00:10,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-05-10 15:16:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-11 04:55:00,2021-05-11 04:55:48,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-11 04:55:00,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-11 04:55:48,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-11 04:55:48,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-11 05:05:43,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-11 05:07:10,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-11 05:07:21,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-11 05:07:51,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-11 06:13:47,2021-05-11 06:14:34,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-11 06:13:47,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-11 06:14:34,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-11 06:14:34,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-11 06:21:17,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-11 06:23:46,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-11 06:23:57,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-11 06:24:27,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-11 07:23:40,2021-05-11 07:24:28,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-11 07:23:40,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-11 07:24:28,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-11 07:24:28,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-11 07:56:28,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-11 08:02:21,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-11 08:02:32,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-11 08:03:02,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-11 08:03:57,2021-05-11 08:04:45,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-11 08:03:57,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-11 08:04:45,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-11 08:04:45,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-11 08:24:27,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-11 08:29:11,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-11 08:29:22,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-11 08:29:52,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-11 12:54:40,2021-05-11 12:55:28,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-11 12:54:40,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-11 12:55:28,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-11 12:55:28,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-11 12:57:28,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-11 12:58:55,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-11 12:59:05,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-11 12:59:35,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-11 13:01:08,2021-05-11 13:01:56,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-11 13:01:08,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-11 13:01:56,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-11 13:01:56,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-11 13:05:46,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-11 13:07:01,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-11 13:07:12,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-11 13:07:42,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-12 06:01:13,2021-05-12 06:03:31,00:02:18,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-05-12 06:01:13,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-05-12 06:03:31,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-12 06:03:31,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-12 06:03:36,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-12 06:05:36,-,-,Informational,100140,System test 1,,,Technical Standby
2021-05-12 06:05:41,-,-,Informational,100150,System test 2,,,Technical Standby
2021-05-12 06:05:56,-,-,Informational,100160,System test 3,,,Technical Standby
2021-05-12 06:06:11,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-12 06:08:43,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-12 06:08:54,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-12 06:09:24,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-12 12:28:34,2021-05-12 12:29:22,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-12 12:28:34,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-12 12:29:22,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-12 12:29:22,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-12 12:37:04,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-12 12:40:37,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-12 12:40:48,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-12 12:41:18,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-12 12:46:20,2021-05-12 12:47:07,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-12 12:46:20,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-12 12:47:07,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-12 12:47:07,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-12 13:27:16,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-12 13:28:24,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-12 13:28:35,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-12 13:29:05,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-12 13:29:15,2021-05-12 14:31:33,01:02:18,Stop,25,Manual stop without login,,Manual stop (service)  (9),Scheduled Maintenance
2021-05-12 13:29:15,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-12 14:26:04,2021-05-12 14:30:32,00:04:28,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2021-05-12 14:31:33,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-12 14:31:33,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-12 14:31:38,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-12 14:31:54,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-12 14:41:07,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-12 14:41:18,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-12 14:41:48,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-12 14:49:49,2021-05-12 14:50:37,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-12 14:49:49,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-12 14:50:37,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-12 14:50:37,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-12 15:01:05,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-12 15:02:26,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-12 15:02:37,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-12 15:03:07,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-12 15:19:32,2021-05-12 15:20:20,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-12 15:19:32,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-12 15:20:20,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-12 15:20:20,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-12 15:28:33,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-12 15:29:39,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-12 15:29:50,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-12 15:30:20,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-12 16:08:33,2021-05-12 16:09:21,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-12 16:08:33,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-12 16:09:21,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-12 16:09:21,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-12 16:16:07,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-12 16:17:59,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-12 16:18:10,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-12 16:18:40,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-12 17:11:28,2021-05-12 17:12:16,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-12 17:11:28,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-12 17:12:16,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-12 17:12:16,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-12 17:32:02,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-12 17:44:03,2021-05-12 17:46:22,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-05-12 17:44:03,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-12 17:46:22,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-12 17:46:22,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-12 17:49:26,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-12 17:57:01,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-12 17:57:12,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-12 17:57:42,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-12 18:06:15,2021-05-12 18:07:02,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-12 18:06:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-12 18:07:02,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-12 18:07:02,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-12 18:31:55,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-12 18:33:16,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-12 18:33:27,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-12 18:33:57,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-12 22:58:53,2021-05-12 22:59:40,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-12 22:58:53,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-12 22:59:40,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-12 22:59:40,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-12 23:12:53,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-12 23:14:32,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-12 23:14:43,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-12 23:15:13,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-12 23:35:36,2021-05-12 23:36:24,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-12 23:35:36,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-12 23:36:24,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-12 23:36:24,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-13 00:07:06,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-13 00:09:16,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-13 00:09:26,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-13 00:09:56,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-13 03:49:36,2021-05-13 03:50:24,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-13 03:49:36,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-13 03:50:24,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-13 03:50:24,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-13 04:17:26,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-13 04:19:36,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-13 04:19:47,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-13 04:20:17,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-13 16:00:09,2021-05-13 16:00:57,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-13 16:00:09,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-13 16:00:57,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-13 16:00:57,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-13 16:06:08,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-13 16:07:38,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-13 16:07:48,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-13 16:08:18,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-13 16:21:29,2021-05-13 16:22:17,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-13 16:21:29,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-13 16:22:17,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-13 16:22:17,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-13 18:02:23,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-13 18:05:03,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-13 18:05:14,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-13 18:05:44,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-13 18:12:13,2021-05-13 18:13:01,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-13 18:12:13,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-13 18:13:01,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-13 18:13:01,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-13 18:34:13,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-13 18:36:25,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-13 18:36:36,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-13 18:37:06,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-14 10:18:02,2021-05-14 10:18:49,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-14 10:18:02,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-14 10:18:49,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-14 10:18:49,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-14 17:58:06,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-14 18:01:03,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-14 18:01:14,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-14 18:01:44,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-14 18:05:18,2021-05-14 18:06:05,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-14 18:05:18,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-14 18:06:05,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-14 18:06:05,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-14 18:56:41,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-14 19:04:10,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-14 19:04:20,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-14 19:04:50,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-14 19:22:14,2021-05-14 19:23:01,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-14 19:22:14,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-14 19:23:01,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-14 19:23:01,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-14 19:41:17,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-14 19:43:14,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-14 19:43:25,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-14 19:43:55,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-15 02:17:14,2021-05-15 02:18:02,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-15 02:17:14,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-15 02:18:02,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-15 02:18:02,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-15 03:06:16,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-15 03:07:42,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-15 03:07:53,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-15 03:08:23,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-15 06:22:04,2021-05-15 06:22:51,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-15 06:22:04,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-15 06:22:51,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-15 06:22:51,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-15 06:33:04,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-15 06:35:00,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-15 06:35:11,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-15 06:35:41,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-15 12:32:23,2021-05-15 12:33:11,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-15 12:32:23,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-15 12:33:11,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-15 12:33:11,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-15 12:50:37,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-15 12:53:00,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-15 12:53:11,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-15 12:53:41,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-15 13:33:58,2021-05-15 13:34:46,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-15 13:33:58,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-15 13:33:59,2021-05-15 13:43:59,00:10:00,Stop,5760,Hydraulic oil flushing operation,,Operating states  (28),Technical Standby
2021-05-15 13:33:59,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-05-15 13:43:59,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-15 13:43:59,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-15 13:56:32,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-15 14:01:22,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-15 14:01:33,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-15 14:02:03,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-15 14:03:56,2021-05-15 14:04:43,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-15 14:03:56,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-15 14:04:43,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-15 14:04:43,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-15 14:24:31,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-15 14:26:04,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-15 14:26:15,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-15 14:26:45,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-15 16:53:23,2021-05-15 16:54:11,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-15 16:53:23,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-15 16:54:11,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-15 16:54:11,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-15 16:58:52,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-15 17:10:54,2021-05-15 17:13:13,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-05-15 17:10:54,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-15 17:13:13,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-15 17:13:13,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-15 17:49:40,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-15 17:50:51,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-15 17:51:02,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-15 17:51:32,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-15 18:35:46,2021-05-15 18:36:34,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-15 18:35:46,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-15 18:36:34,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-15 18:36:34,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-15 19:27:11,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-15 19:29:07,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-15 19:29:18,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-15 19:29:48,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-16 10:04:31,2021-05-16 10:05:18,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-16 10:04:31,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-16 10:05:18,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-16 10:05:18,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-16 10:07:45,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-16 10:09:33,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-16 10:09:44,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-16 10:10:14,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-16 13:40:33,2021-05-16 13:41:21,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-16 13:40:33,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-16 13:41:21,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-16 13:41:21,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-16 13:44:11,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-16 13:45:20,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-16 13:45:31,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-16 13:46:01,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-16 17:01:09,2021-05-16 17:01:57,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-16 17:01:09,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-16 17:01:57,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-16 17:01:57,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-16 17:05:04,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-16 17:06:59,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-16 17:07:10,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-16 17:07:40,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-16 17:32:05,2021-05-16 17:32:53,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
