# This file was exported by Greenbyte at 2022-01-27 22:45:59. Please see https://www.greenbyte.com for more information about Greenbyte.
2021-05-16 17:32:05,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-16 17:32:53,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-16 17:32:53,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-16 17:50:53,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-16 17:53:52,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-16 17:54:03,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-16 17:54:33,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-16 18:14:53,2021-05-16 18:15:40,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-16 18:14:53,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-16 18:15:40,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-16 18:15:40,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-16 20:18:28,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-16 20:19:47,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-16 20:19:58,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-16 20:20:28,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-16 20:56:09,2021-05-16 20:56:57,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-16 20:56:09,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-16 20:56:57,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-16 20:56:57,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-16 21:13:49,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-16 21:15:10,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-16 21:15:21,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-16 21:15:51,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-17 07:47:23,2021-05-17 07:48:10,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-17 07:47:23,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-17 07:48:10,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-17 07:48:10,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-17 08:27:00,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-17 08:30:07,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-17 08:30:18,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-17 08:30:48,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-17 08:49:53,2021-05-17 08:50:40,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-17 08:49:53,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-17 08:50:40,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-17 08:50:40,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-17 08:56:08,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-17 08:58:45,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-17 08:58:56,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-17 08:59:26,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-17 09:03:41,2021-05-17 09:04:29,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-17 09:03:41,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-17 09:04:29,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-17 09:04:29,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-17 09:08:12,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-17 09:10:20,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-17 09:10:31,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-17 09:11:01,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-17 09:36:32,2021-05-17 09:37:19,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-17 09:36:32,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-17 09:37:19,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-17 09:37:19,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-17 09:48:07,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-17 09:49:30,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-17 09:49:41,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-17 09:50:11,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-17 10:54:15,2021-05-17 10:55:03,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-17 10:54:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-17 10:55:03,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-17 10:55:03,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-17 11:05:20,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-17 11:07:03,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-17 11:07:14,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-17 11:07:44,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-18 09:11:15,2021-05-18 09:12:02,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-18 09:11:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-18 09:12:02,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-18 09:12:02,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-18 09:16:59,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-18 09:18:31,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-18 09:18:41,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-18 09:19:11,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-18 10:03:56,2021-05-18 10:04:44,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-18 10:03:56,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-18 10:04:44,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-18 10:04:44,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-18 10:13:17,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-18 10:14:58,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-18 10:15:08,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-18 10:15:38,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-18 10:59:11,2021-05-18 10:59:59,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-18 10:59:11,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-18 10:59:59,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-18 10:59:59,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-18 11:02:58,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-18 11:04:35,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-18 11:04:46,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-18 11:05:16,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-18 11:50:37,2021-05-18 11:51:25,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-18 11:50:37,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-18 11:51:25,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-18 11:51:25,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-18 12:16:54,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-18 12:20:51,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-18 12:21:02,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-18 12:21:32,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-18 14:30:12,2021-05-18 14:31:00,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-18 14:30:12,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-18 14:31:00,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-18 14:31:00,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-18 14:34:50,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-18 14:37:12,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-18 14:37:23,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-18 14:37:53,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-18 14:52:31,2021-05-18 14:53:18,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-18 14:52:31,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-18 14:53:18,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-18 14:53:18,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-18 15:06:48,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-18 15:10:27,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-18 15:10:38,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-18 15:11:08,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-18 15:11:43,2021-05-18 15:12:31,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-18 15:11:43,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-18 15:12:31,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-18 15:12:31,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-18 15:21:36,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-18 15:24:46,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-18 15:24:57,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-18 15:25:27,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-18 15:31:20,2021-05-18 15:32:08,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-18 15:31:20,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-18 15:32:08,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-18 15:32:08,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-18 15:35:04,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-18 15:47:05,2021-05-18 15:49:25,00:02:20,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-05-18 15:47:05,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-18 15:49:25,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-18 15:49:25,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-18 15:56:36,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-18 15:57:34,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-18 15:57:45,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-18 15:58:15,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-18 16:27:22,2021-05-18 16:28:09,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-18 16:27:22,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-18 16:28:09,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-18 16:28:09,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-18 16:44:36,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-18 16:45:45,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-18 16:45:56,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-18 16:46:26,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-18 19:08:21,2021-05-18 19:09:08,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-18 19:08:21,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-18 19:09:08,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-18 19:09:08,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-18 19:36:20,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-18 19:38:16,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-18 19:38:27,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-18 19:38:57,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-18 21:37:45,2021-05-18 21:38:32,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-18 21:37:45,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-18 21:38:32,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-18 21:38:32,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-18 21:41:17,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-18 21:53:19,2021-05-18 21:55:38,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-05-18 21:53:19,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-18 21:55:38,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-18 21:55:38,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-18 22:07:15,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-18 22:08:47,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-18 22:08:57,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-18 22:09:27,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-18 22:30:58,2021-05-18 22:31:46,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-18 22:30:58,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-18 22:31:46,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-18 22:31:46,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-19 00:12:19,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-19 00:13:57,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-19 00:14:08,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-19 00:14:38,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-19 06:01:33,2021-05-19 06:03:51,00:02:18,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-05-19 06:01:33,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-05-19 06:03:51,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-19 06:03:51,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-19 06:03:56,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-19 06:06:04,-,-,Informational,100140,System test 1,,,Technical Standby
2021-05-19 06:06:11,-,-,Informational,100150,System test 2,,,Technical Standby
2021-05-19 06:06:26,-,-,Informational,100160,System test 3,,,Technical Standby
2021-05-19 06:06:41,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-19 06:08:59,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-19 06:09:10,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-19 06:09:40,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-19 15:37:23,2021-05-19 15:38:11,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-19 15:37:23,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-19 15:38:11,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-19 15:38:11,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-19 15:40:15,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-19 15:41:21,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-19 15:41:32,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-19 15:42:02,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-19 17:23:40,2021-05-19 17:24:27,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-19 17:23:40,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-19 17:24:27,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-19 17:24:27,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-19 17:31:20,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-19 17:33:25,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-19 17:33:36,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-19 17:34:06,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-19 17:42:14,2021-05-19 17:43:01,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-19 17:42:14,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-19 17:43:01,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-19 17:43:01,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-19 17:52:19,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-19 17:53:30,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-19 17:53:41,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-19 17:54:11,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-19 18:12:11,2021-05-19 18:12:59,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-19 18:12:11,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-19 18:12:59,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-19 18:12:59,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-19 18:18:39,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-19 18:30:41,2021-05-19 18:33:00,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-05-19 18:30:41,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-19 18:33:00,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-19 18:33:00,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-19 18:36:59,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-19 18:39:20,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-19 18:39:31,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-19 18:40:01,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-19 19:09:50,2021-05-19 19:10:38,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-19 19:09:50,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-19 19:10:38,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-19 19:10:38,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-19 20:21:19,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-19 20:23:19,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-19 20:23:30,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-19 20:24:00,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-19 20:47:30,2021-05-19 20:48:18,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-19 20:47:30,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-19 20:48:18,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-19 20:48:18,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-19 21:20:28,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-19 21:22:55,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-19 21:23:06,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-19 21:23:36,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-19 22:20:34,2021-05-19 22:21:22,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-19 22:20:34,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-19 22:21:22,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-19 22:21:22,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-19 23:41:28,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-19 23:42:37,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-19 23:42:48,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-19 23:43:18,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-20 03:30:55,2021-05-20 03:31:43,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-20 03:30:55,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-20 03:31:43,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-20 03:31:43,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-20 04:06:44,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-20 04:09:57,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-20 04:10:08,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-20 04:10:38,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-21 19:52:26,2021-05-21 19:52:37,00:00:11,Warning,6052,High yaw motor current,,Warnings (27),Full Performance
2021-05-21 19:52:37,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-22 16:35:05,2021-05-22 16:35:52,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-22 16:35:05,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-22 16:35:52,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-22 16:35:52,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-22 17:28:39,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-22 17:33:16,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-22 17:33:27,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-22 17:33:57,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-23 08:26:20,2021-05-23 14:33:57,06:07:37,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2021-05-23 08:26:20,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-23 08:26:58,2021-05-23 14:18:32,05:51:34,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2021-05-23 09:41:32,2021-05-23 11:02:29,01:20:57,Warning,2125,Timeout brake closed,,Warnings (27),
2021-05-23 09:50:49,-,-,Informational,100010,Brake program 200,,,Full Performance
2021-05-23 09:58:56,2021-05-23 10:40:56,00:42:00,Warning,716,Battery charge cycle axis 1 error,,Warnings (27),
2021-05-23 09:58:56,2021-05-23 10:40:56,00:42:00,Warning,717,Battery charge cycle axis 2 error,,Warnings (27),
2021-05-23 09:58:56,2021-05-23 10:40:56,00:42:00,Warning,718,Battery charge cycle axis 3 error,,Warnings (27),
2021-05-23 10:51:27,2021-05-23 10:57:09,00:05:42,Warning,716,Battery charge cycle axis 1 error,,Warnings (27),
2021-05-23 10:51:27,2021-05-23 10:57:09,00:05:42,Warning,717,Battery charge cycle axis 2 error,,Warnings (27),
2021-05-23 10:51:27,2021-05-23 10:57:09,00:05:42,Warning,718,Battery charge cycle axis 3 error,,Warnings (27),
2021-05-23 11:01:17,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-23 11:08:14,-,-,Informational,100010,Brake program 200,,,Full Performance
2021-05-23 11:08:26,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-23 11:08:32,-,-,Informational,100010,Brake program 200,,,Full Performance
2021-05-23 11:14:43,2021-05-23 11:48:31,00:33:48,Warning,716,Battery charge cycle axis 1 error,,Warnings (27),
2021-05-23 11:14:43,2021-05-23 11:48:31,00:33:48,Warning,717,Battery charge cycle axis 2 error,,Warnings (27),
2021-05-23 11:14:43,2021-05-23 11:48:31,00:33:48,Warning,718,Battery charge cycle axis 3 error,,Warnings (27),
2021-05-23 11:49:43,2021-05-23 11:49:56,00:00:13,Warning,2000,Brake pads worn,,Warnings (27),
2021-05-23 11:52:24,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-23 12:03:44,2021-05-23 12:05:52,00:02:08,Warning,5720,Brake accumulator defect,,Warnings (27),
2021-05-23 12:05:46,-,-,Informational,100010,Brake program 200,,,Full Performance
2021-05-23 12:05:59,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-23 12:06:04,-,-,Informational,100010,Brake program 200,,,Full Performance
2021-05-23 12:11:12,2021-05-23 12:59:54,00:48:42,Warning,716,Battery charge cycle axis 1 error,,Warnings (27),
2021-05-23 12:11:12,2021-05-23 12:59:54,00:48:42,Warning,717,Battery charge cycle axis 2 error,,Warnings (27),
2021-05-23 12:11:12,2021-05-23 12:59:54,00:48:42,Warning,718,Battery charge cycle axis 3 error,,Warnings (27),
2021-05-23 12:12:54,2021-05-23 14:33:57,02:21:03,Warning,2125,Timeout brake closed,,Warnings (27),
2021-05-23 13:03:14,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-23 14:19:02,2021-05-23 14:33:55,00:14:53,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2021-05-23 14:33:57,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-23 14:33:57,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-23 14:34:02,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-23 14:34:14,-,-,Informational,100140,System test 1,,,Technical Standby
2021-05-23 14:34:21,-,-,Informational,100150,System test 2,,,Technical Standby
2021-05-23 14:34:28,-,-,Informational,100160,System test 3,,,Technical Standby
2021-05-23 14:34:43,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-23 14:35:13,2021-05-23 14:35:24,00:00:11,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-05-23 14:35:13,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-05-23 14:35:24,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-23 14:35:24,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-23 14:35:29,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-23 14:36:03,-,-,Informational,100140,System test 1,,,Technical Standby
2021-05-23 14:36:12,-,-,Informational,100150,System test 2,,,Technical Standby
2021-05-23 14:36:19,-,-,Informational,100160,System test 3,,,Technical Standby
2021-05-23 14:36:34,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-23 14:37:11,2021-05-23 16:30:56,01:53:45,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2021-05-23 14:37:11,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-23 14:37:42,2021-05-23 16:30:51,01:53:09,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2021-05-23 16:30:56,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-23 16:30:56,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-23 16:31:01,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-23 16:31:44,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-23 16:33:55,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-23 16:34:05,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-23 16:34:35,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-24 09:02:26,2021-05-24 11:57:30,02:55:04,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2021-05-24 09:02:26,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-24 09:02:35,2021-05-24 11:57:26,02:54:51,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2021-05-24 10:01:18,-,-,Informational,100010,Brake program 200,,,Full Performance
2021-05-24 10:01:31,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-24 10:01:35,-,-,Informational,100010,Brake program 200,,,Full Performance
2021-05-24 10:19:03,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-24 10:25:28,-,-,Informational,100010,Brake program 200,,,Full Performance
2021-05-24 10:32:59,2021-05-24 10:36:13,00:03:14,Warning,2125,Timeout brake closed,,Warnings (27),
2021-05-24 10:35:25,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-24 11:38:48,2021-05-24 11:57:28,00:18:40,Warning,2125,Timeout brake closed,,Warnings (27),
2021-05-24 11:57:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-24 11:57:30,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-24 11:57:35,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-24 12:01:19,-,-,Informational,100140,System test 1,,,Technical Standby
2021-05-24 12:01:26,-,-,Informational,100150,System test 2,,,Technical Standby
2021-05-24 12:01:41,-,-,Informational,100160,System test 3,,,Technical Standby
2021-05-24 12:01:56,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-24 12:02:29,2021-05-24 12:06:49,00:04:20,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2021-05-24 12:02:29,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-24 12:02:35,2021-05-24 12:06:48,00:04:13,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2021-05-24 12:06:49,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-24 12:06:49,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-24 12:06:54,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-24 12:06:56,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-24 12:09:25,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-24 12:09:36,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-24 12:10:06,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-24 13:42:44,2021-05-24 13:43:32,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-24 13:42:44,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-24 13:43:32,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-24 13:43:32,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-24 14:17:52,2021-05-24 16:12:11,01:54:19,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2021-05-24 14:17:52,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-24 14:18:04,2021-05-24 15:54:57,01:36:53,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2021-05-24 14:35:45,2021-05-24 16:01:45,01:26:00,Communication,9997,Data communication unavailable,,,
2021-05-24 15:54:57,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-24 15:54:57,-,-,Informational,100010,Brake program 200,,,Full Performance
2021-05-24 15:54:59,2021-05-24 16:12:03,00:17:04,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2021-05-24 15:56:47,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-24 16:07:52,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-24 16:07:52,-,-,Informational,100010,Brake program 200,,,Full Performance
2021-05-24 16:09:43,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-24 16:12:11,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-24 16:12:11,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-24 16:12:16,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-24 16:19:09,2021-05-24 16:29:57,00:10:48,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2021-05-24 16:19:23,2021-05-24 16:44:59,00:25:36,Stop,6200,Cable autounwind,,Operating states  (28),Technical Standby
2021-05-24 16:19:23,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-05-24 16:31:26,2021-05-24 16:34:58,00:03:32,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2021-05-24 16:31:28,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-24 16:35:14,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-05-24 16:44:59,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-24 16:44:59,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-24 16:45:04,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-24 16:47:43,-,-,Informational,100140,System test 1,,,Technical Standby
2021-05-24 16:47:48,-,-,Informational,100150,System test 2,,,Technical Standby
2021-05-24 16:48:03,-,-,Informational,100160,System test 3,,,Technical Standby
2021-05-24 16:48:18,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-24 16:50:42,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-24 16:50:53,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-24 16:51:23,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-25 06:39:47,2021-05-25 11:26:38,04:46:51,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2021-05-25 06:39:47,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-25 06:40:07,2021-05-25 11:26:51,04:46:44,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2021-05-25 06:40:35,-,-,Informational,100010,Brake program 200,,,Full Performance
2021-05-25 07:01:07,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-25 07:09:06,2021-05-25 11:14:34,04:05:28,Warning,2674,Overload generator heating,,Warnings (27),
2021-05-25 07:09:41,-,-,Informational,100010,Brake program 200,,,Full Performance
2021-05-25 07:50:40,2021-05-25 11:26:38,03:35:58,Warning,2125,Timeout brake closed,,Warnings (27),
2021-05-25 11:16:01,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-25 11:23:39,-,-,Informational,100010,Brake program 200,,,Full Performance
2021-05-25 11:26:17,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-25 11:26:35,-,-,Informational,100100,Open disc brake,,,Full Performance
2021-05-25 11:26:35,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-25 11:26:35,-,-,Informational,100040,Brake program 75,,,Full Performance
2021-05-25 11:26:38,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-25 11:26:42,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-25 11:26:51,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-25 11:28:42,-,-,Informational,100140,System test 1,,,Technical Standby
2021-05-25 11:28:50,-,-,Informational,100150,System test 2,,,Technical Standby
2021-05-25 11:28:57,-,-,Informational,100160,System test 3,,,Technical Standby
2021-05-25 11:29:12,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-25 11:30:10,2021-05-25 15:26:06,03:55:56,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2021-05-25 11:30:10,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-25 11:30:31,2021-05-25 15:25:59,03:55:28,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2021-05-25 12:33:24,2021-05-25 15:20:01,02:46:37,Warning,2125,Timeout brake closed,,Warnings (27),
2021-05-25 15:26:06,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-25 15:26:06,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-25 15:26:11,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-25 15:26:25,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-25 15:27:40,2021-05-25 16:46:29,01:18:49,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2021-05-25 15:27:40,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-25 15:27:48,2021-05-25 16:46:28,01:18:40,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2021-05-25 16:46:29,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-25 16:46:29,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-25 16:46:35,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-25 16:46:36,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-25 16:49:08,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-25 16:49:18,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-25 16:49:48,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-26 06:31:32,2021-05-26 08:58:26,02:26:54,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2021-05-26 06:31:32,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-26 06:31:38,2021-05-26 08:58:33,02:26:55,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2021-05-26 08:34:23,2021-05-26 08:58:26,00:24:03,Warning,2125,Timeout brake closed,,Warnings (27),
2021-05-26 08:58:26,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-26 08:58:31,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-26 08:58:33,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-26 09:02:55,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-26 09:04:35,2021-05-26 12:34:12,03:29:37,Stop,20,Manual stop - on site,,Manual stop (service)  (9),Scheduled Maintenance
2021-05-26 09:04:35,-,-,Informational,100050,Brake program 60,,,Technical Standby
2021-05-26 09:05:00,2021-05-26 12:34:10,03:29:10,Informational,6410,Manual yaw,,Manual stop (service)  (9),Full Performance
2021-05-26 12:34:12,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-26 12:34:12,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-05-26 12:34:17,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-26 12:36:42,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-26 12:39:24,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-26 12:39:35,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-26 12:40:05,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-27 07:17:46,2021-05-27 07:18:33,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-27 07:17:46,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-27 07:18:33,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-27 07:18:33,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-27 07:38:05,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-27 07:40:10,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-27 07:40:21,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-27 07:40:51,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-27 07:44:21,2021-05-27 07:45:08,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-27 07:44:21,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-27 07:45:08,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-27 07:45:08,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-27 14:41:57,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-27 14:53:58,2021-05-27 14:56:17,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-05-27 14:53:58,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-27 14:56:17,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-27 14:56:17,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-27 15:00:05,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-27 15:01:42,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-27 15:01:53,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-27 15:02:23,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-27 15:26:29,2021-05-27 15:27:17,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-27 15:26:29,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-27 15:27:17,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-27 15:27:17,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-27 15:34:29,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-27 15:37:03,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-27 15:37:14,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-27 15:37:44,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-27 16:21:53,2021-05-27 16:22:41,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-27 16:21:53,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-27 16:22:41,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-27 16:22:41,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-27 16:33:10,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-27 16:45:11,2021-05-27 16:47:30,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-05-27 16:45:11,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-27 16:47:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-27 16:47:30,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-27 16:50:23,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-27 16:52:04,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-27 16:52:14,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-27 16:52:44,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-28 04:26:32,2021-05-28 04:27:20,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-28 04:26:32,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-28 04:27:20,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-28 04:27:20,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-28 04:40:55,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-28 04:43:17,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-28 04:43:27,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-28 04:43:57,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-28 08:35:47,2021-05-28 08:36:35,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-28 08:35:47,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-28 08:36:35,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-28 08:36:35,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-28 08:38:50,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-28 08:41:29,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-28 08:41:40,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-28 08:42:10,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-28 08:48:36,2021-05-28 08:49:24,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-28 08:48:36,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-28 08:49:24,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-28 08:49:24,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-28 08:55:55,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-28 08:58:15,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-28 08:58:26,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-28 08:58:56,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-28 09:07:31,2021-05-28 09:08:18,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-28 09:07:31,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-28 09:08:18,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-28 09:08:18,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-28 09:13:47,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-28 09:15:25,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-28 09:15:36,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-28 09:16:06,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-28 09:51:42,2021-05-28 09:52:29,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-28 09:51:42,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-28 09:52:29,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-28 09:52:29,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-28 09:59:36,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-28 10:01:40,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-28 10:01:51,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-28 10:02:21,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-28 10:08:51,2021-05-28 10:09:39,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-28 10:08:51,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-28 10:09:39,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-28 10:09:39,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-28 10:26:59,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-28 10:28:56,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-28 10:29:07,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-28 10:29:37,-,-,Informational,100210,Mains operation,,,Full Performance
