# This file was exported by Greenbyte at 2022-01-27 22:45:59. Please see https://www.greenbyte.com for more information about Greenbyte.
2021-05-28 11:15:59,2021-05-28 11:16:46,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-28 11:15:59,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-28 11:16:46,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-28 11:16:46,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-28 11:24:58,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-28 11:31:59,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-28 11:32:10,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-28 11:32:40,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-28 11:44:40,2021-05-28 11:45:28,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-28 11:44:40,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-28 11:45:28,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-28 11:45:28,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-28 12:01:06,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-28 12:07:00,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-28 12:07:11,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-28 12:07:41,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-28 12:13:34,2021-05-28 12:14:22,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-28 12:13:34,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-28 12:14:22,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-28 12:14:22,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-28 12:17:53,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-28 12:19:55,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-28 12:20:06,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-28 12:20:36,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-28 12:26:33,2021-05-28 12:27:21,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-28 12:26:33,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-28 12:27:21,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-28 12:27:21,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-28 12:34:08,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-28 12:36:10,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-28 12:36:21,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-28 12:36:51,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-28 12:42:28,2021-05-28 12:43:16,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-28 12:42:28,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-28 12:43:16,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-28 12:43:16,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-28 12:54:01,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-28 12:57:20,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-28 12:57:32,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-28 12:58:02,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-28 15:41:19,2021-05-28 15:42:06,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-28 15:41:19,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-28 15:42:06,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-28 15:42:06,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-28 19:11:50,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-28 19:14:36,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-28 19:14:47,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-28 19:15:17,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-28 19:38:39,2021-05-28 19:39:27,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-28 19:38:39,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-28 19:39:27,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-28 19:39:27,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-28 23:17:00,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-28 23:21:51,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-28 23:22:02,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-28 23:22:32,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-28 23:36:54,2021-05-28 23:37:42,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-28 23:36:54,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-28 23:37:42,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-28 23:37:42,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-29 00:21:12,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-29 00:23:22,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-29 00:23:33,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-29 00:24:03,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-29 01:27:42,2021-05-29 01:28:29,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-29 01:27:42,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-29 01:28:29,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-29 01:28:29,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-29 01:30:36,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-29 01:33:50,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-29 01:34:00,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-29 01:34:30,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-29 01:56:07,2021-05-29 01:56:54,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-29 01:56:07,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-29 01:56:54,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-29 01:56:54,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-29 05:14:09,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-29 05:15:59,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-29 05:16:10,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-29 05:16:40,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-29 05:28:43,2021-05-29 05:29:31,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-29 05:28:43,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-29 05:29:31,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-29 05:29:31,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-29 06:03:26,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-29 06:15:26,2021-05-29 06:17:44,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-05-29 06:15:26,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-29 06:17:44,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-29 06:17:44,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-29 08:24:51,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-29 08:36:52,2021-05-29 08:39:11,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-05-29 08:36:52,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-29 08:39:11,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-29 08:39:11,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-29 09:28:33,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-29 09:31:20,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-29 09:31:30,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-29 09:32:00,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-29 11:02:51,2021-05-29 11:03:39,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-29 11:02:51,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-29 11:03:39,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-29 11:03:39,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-29 11:08:24,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-29 11:13:25,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-29 11:13:36,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-29 11:14:06,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-29 11:45:09,2021-05-29 11:45:57,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-29 11:45:09,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-29 11:45:57,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-29 11:45:57,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-29 11:51:58,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-29 11:54:09,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-29 11:54:20,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-29 11:54:50,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-29 12:28:00,2021-05-29 12:28:48,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-29 12:28:00,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-29 12:28:48,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-29 12:28:48,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-29 12:43:16,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-29 12:46:45,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-29 12:46:56,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-29 12:47:26,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-29 12:51:26,2021-05-29 12:52:14,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-29 12:51:26,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-29 12:52:14,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-29 12:52:14,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-29 12:58:50,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-29 13:00:09,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-29 13:00:20,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-29 13:00:50,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-29 13:09:46,2021-05-29 13:10:33,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-29 13:09:46,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-29 13:10:33,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-29 13:10:33,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-29 13:21:24,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-29 13:22:58,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-29 13:23:09,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-29 13:23:39,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-29 14:28:12,2021-05-29 14:29:00,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-29 14:28:12,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-29 14:29:00,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-29 14:29:00,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-29 14:31:29,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-29 14:33:43,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-29 14:33:54,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-29 14:34:24,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-29 16:39:04,2021-05-29 16:39:52,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-29 16:39:04,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-29 16:39:52,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-29 16:39:52,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-29 16:43:26,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-29 16:44:45,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-29 16:44:56,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-29 16:45:26,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-30 10:13:53,2021-05-30 10:14:41,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-30 10:13:53,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-30 10:14:41,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-30 10:14:41,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-30 10:27:39,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-30 10:29:04,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-30 10:29:15,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-30 10:29:45,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-30 10:40:40,2021-05-30 10:41:27,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-30 10:40:40,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-30 10:41:27,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-30 10:41:27,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-30 10:44:48,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-30 10:46:25,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-30 10:46:36,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-30 10:47:06,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-30 12:31:20,2021-05-30 12:32:08,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-30 12:31:20,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-30 12:32:08,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-30 12:32:08,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-30 12:34:18,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-30 12:35:35,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-30 12:35:46,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-30 12:36:16,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-30 14:26:02,2021-05-30 14:26:50,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-30 14:26:02,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-30 14:26:50,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-30 14:26:50,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-30 14:29:19,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-30 14:30:24,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-30 14:30:35,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-30 14:31:05,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-31 04:18:49,2021-05-31 04:19:37,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-31 04:18:49,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-31 04:19:37,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-31 04:19:37,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-31 04:29:53,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-31 04:32:02,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-31 04:32:13,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-31 04:32:43,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-31 04:51:30,2021-05-31 04:52:18,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-31 04:51:30,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-31 04:52:18,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-31 04:52:18,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-31 04:56:53,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-31 04:58:55,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-31 04:59:06,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-31 04:59:36,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-31 05:05:05,2021-05-31 05:05:53,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-31 05:05:05,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-31 05:05:53,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-31 05:05:53,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-31 05:19:06,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-31 05:21:26,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-31 05:21:37,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-31 05:22:07,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-31 05:56:33,2021-05-31 05:57:21,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-31 05:56:33,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-31 05:57:21,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-31 05:57:21,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-31 06:02:58,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-31 06:05:56,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-31 06:06:07,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-31 06:06:37,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-31 07:29:36,2021-05-31 07:30:24,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-31 07:29:36,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-31 07:30:24,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-31 07:30:24,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-31 09:13:44,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-31 09:18:30,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-31 09:18:41,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-31 09:19:11,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-31 09:26:59,2021-05-31 09:27:47,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-31 09:26:59,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-31 09:27:47,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-31 09:27:47,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-31 10:34:50,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-31 10:40:09,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-31 10:40:20,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-31 10:40:50,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-31 10:42:32,2021-05-31 10:43:20,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-31 10:42:32,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-31 10:43:20,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-31 10:43:20,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-31 11:06:40,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-31 11:10:03,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-31 11:10:14,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-31 11:10:44,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-31 11:13:14,2021-05-31 11:14:01,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-31 11:13:14,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-31 11:14:01,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-31 11:14:01,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-31 11:31:47,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-31 11:34:06,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-31 11:34:17,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-31 11:34:47,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-31 11:38:02,2021-05-31 11:38:50,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-31 11:38:02,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-31 11:38:50,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-31 11:38:50,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-31 11:47:49,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-31 11:58:43,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-31 11:58:54,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-31 11:59:24,-,-,Informational,100210,Mains operation,,,Full Performance
2021-05-31 14:59:15,2021-05-31 15:00:03,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-05-31 14:59:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-05-31 15:00:03,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-05-31 15:00:03,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-05-31 15:06:12,-,-,Informational,100180,Run-up,,,Technical Standby
2021-05-31 15:07:21,-,-,Informational,100190,Mains connection,,,Full Performance
2021-05-31 15:07:32,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-05-31 15:08:02,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-01 06:00:00,2021-06-01 06:02:17,00:02:17,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-06-01 06:00:00,-,-,Informational,100030,Brake program 180,,,Technical Standby
2021-06-01 06:02:17,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-01 06:02:17,-,-,Informational,100110,Bypass limit switches,,,Full Performance
2021-06-01 06:02:22,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-01 06:20:44,-,-,Informational,100140,System test 1,,,Technical Standby
2021-06-01 06:20:51,-,-,Informational,100150,System test 2,,,Technical Standby
2021-06-01 06:21:06,-,-,Informational,100160,System test 3,,,Technical Standby
2021-06-01 06:21:21,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-01 06:26:09,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-01 06:26:20,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-01 06:26:50,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-01 06:32:25,2021-06-01 06:33:13,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-01 06:32:25,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-01 06:33:13,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-01 06:33:13,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-01 06:41:22,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-01 06:44:32,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-01 06:44:43,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-01 06:45:13,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-01 06:53:05,2021-06-01 06:53:52,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-01 06:53:05,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-01 06:53:52,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-01 06:53:52,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-01 07:20:26,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-01 07:25:36,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-01 07:25:47,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-01 07:26:17,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-01 07:29:50,2021-06-01 07:30:38,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-01 07:29:50,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-01 07:30:38,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-01 07:30:38,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-01 08:17:56,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-01 08:21:39,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-01 08:21:50,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-01 08:22:20,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-01 08:55:47,2021-06-01 08:56:35,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-01 08:55:47,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-01 08:56:35,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-01 08:56:35,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-01 09:06:38,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-01 09:09:17,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-01 09:09:28,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-01 09:09:58,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-01 09:27:12,2021-06-01 09:27:59,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-01 09:27:12,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-01 09:27:59,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-01 09:27:59,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-01 09:34:54,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-01 09:36:58,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-01 09:37:09,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-01 09:37:39,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-03 01:48:59,2021-06-03 01:49:46,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-03 01:48:59,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-03 01:49:46,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-03 01:49:46,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-03 04:36:13,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-03 04:40:33,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-03 04:40:44,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-03 04:41:14,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-03 07:38:30,2021-06-03 07:39:17,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-03 07:38:30,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-03 07:39:17,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-03 07:39:17,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-03 07:58:40,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-03 08:06:10,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-03 08:06:21,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-03 08:06:51,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-03 08:07:58,2021-06-03 08:08:46,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-03 08:07:58,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-03 08:08:46,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-03 08:08:46,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-03 08:12:40,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-03 08:14:58,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-03 08:15:09,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-03 08:15:39,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-04 07:45:46,2021-06-04 07:46:33,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-04 07:45:46,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-04 07:46:33,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-04 07:46:33,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-04 07:51:35,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-04 07:53:09,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-04 07:53:20,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-04 07:53:50,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-04 08:16:25,2021-06-04 08:17:13,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-04 08:16:25,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-04 08:17:13,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-04 08:17:13,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-04 08:19:41,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-04 08:20:56,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-04 08:21:06,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-04 08:21:36,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-04 10:28:36,2021-06-04 10:29:24,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-04 10:28:36,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-04 10:29:24,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-04 10:29:24,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-04 10:55:40,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-04 10:58:02,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-04 10:58:13,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-04 10:58:43,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-04 11:05:30,2021-06-04 11:06:17,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-04 11:05:30,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-04 11:06:17,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-04 11:06:17,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-04 11:12:09,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-04 11:16:15,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-04 11:16:26,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-04 11:16:56,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-04 11:31:43,2021-06-04 11:32:30,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-04 11:31:43,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-04 11:32:30,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-04 11:32:30,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-04 19:33:08,2021-06-04 19:44:55,00:11:47,Stop,6200,Cable autounwind,,Operating states  (28),Technical Standby
2021-06-04 19:33:08,-,-,Informational,100060,Brake program 52,,,Full Performance
2021-06-04 19:44:55,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-04 19:44:55,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-05 00:32:54,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-05 00:35:39,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-05 00:35:50,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-05 00:36:20,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-05 01:13:58,2021-06-05 01:14:45,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-05 01:13:58,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-05 01:14:45,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-05 01:14:45,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-05 02:37:00,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-05 02:39:56,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-05 02:40:06,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-05 02:40:36,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-05 03:21:51,2021-06-05 03:22:39,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-05 03:21:51,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-05 03:22:39,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-05 03:22:39,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-05 11:06:02,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-05 11:13:02,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-05 11:13:13,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-05 11:13:43,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-05 11:18:22,2021-06-05 11:19:09,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-05 11:18:22,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-05 11:19:09,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-05 11:19:09,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-05 11:37:58,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-05 11:43:50,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-05 11:44:01,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-05 11:44:31,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-05 11:49:15,2021-06-05 11:50:03,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-05 11:49:15,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-05 11:50:03,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-05 11:50:03,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-05 12:02:56,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-05 12:14:58,2021-06-05 12:17:17,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-06-05 12:14:58,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-05 12:17:17,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-05 12:17:17,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-05 12:19:50,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-05 12:21:43,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-05 12:21:54,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-05 12:22:24,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-05 12:35:48,2021-06-05 12:36:36,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-05 12:35:48,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-05 12:36:36,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-05 12:36:36,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-05 12:41:47,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-05 12:43:21,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-05 12:43:32,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-05 12:44:02,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-05 12:48:07,2021-06-05 12:48:55,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-05 12:48:07,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-05 12:48:55,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-05 12:48:55,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-05 13:03:19,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-05 13:04:33,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-05 13:04:44,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-05 13:05:14,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-05 13:10:20,2021-06-05 13:11:08,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-05 13:10:20,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-05 13:11:08,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-05 13:11:08,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-05 13:14:25,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-05 13:15:50,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-05 13:16:01,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-05 13:16:31,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-05 13:38:14,2021-06-05 13:39:02,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-05 13:38:14,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-05 13:39:02,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-05 13:39:02,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-05 13:41:40,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-05 13:43:38,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-05 13:43:49,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-05 13:44:19,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-05 14:02:03,2021-06-05 14:02:50,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-05 14:02:03,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-05 14:02:50,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-05 14:02:50,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-05 14:08:24,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-05 14:10:38,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-05 14:10:49,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-05 14:11:19,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-05 14:20:17,2021-06-05 14:21:05,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-05 14:20:17,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-05 14:21:05,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-05 14:21:05,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-05 14:26:19,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-05 14:28:05,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-05 14:28:16,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-05 14:28:46,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-05 14:50:36,2021-06-05 14:51:24,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-05 14:50:36,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-05 14:51:24,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-05 14:51:24,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-05 14:58:02,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-05 15:00:27,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-05 15:00:38,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-05 15:01:08,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-05 15:14:34,2021-06-05 15:15:22,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-05 15:14:34,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-05 15:15:22,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-05 15:15:22,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-05 15:22:21,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-05 15:25:40,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-05 15:25:51,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-05 15:26:21,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-05 15:32:34,2021-06-05 15:33:22,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-05 15:32:34,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-05 15:33:22,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-05 15:33:22,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-05 15:35:30,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-05 15:36:39,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-05 15:36:50,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-05 15:37:20,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-05 15:51:07,2021-06-05 15:51:54,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-05 15:51:07,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-05 15:51:54,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-05 15:51:54,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-05 15:54:27,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-05 15:57:14,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-05 15:57:25,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-05 15:57:55,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-05 15:58:41,2021-06-05 15:59:28,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-05 15:58:41,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-05 15:59:28,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-05 15:59:28,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-05 16:06:09,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-05 16:07:47,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-05 16:07:58,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-05 16:08:28,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-05 16:40:21,2021-06-05 16:41:08,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-05 16:40:21,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-05 16:41:08,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-05 16:41:08,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-05 16:50:03,-,-,Informational,100180,Run-up,,,Technical Standby
2021-06-05 16:51:33,-,-,Informational,100190,Mains connection,,,Full Performance
2021-06-05 16:51:44,-,-,Informational,100200,Mains run-up,,,Full Performance
2021-06-05 16:52:14,-,-,Informational,100210,Mains operation,,,Full Performance
2021-06-06 04:09:37,2021-06-06 04:10:25,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-06 04:09:37,-,-,Informational,100070,Brake program 50,,,Out of Environmental Specification
2021-06-06 04:10:25,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-06 04:10:25,-,-,Informational,100130,Automatic start-up,,,Full Performance
2021-06-06 05:08:22,-,-,Informational,100180,Run-up,,,Technical Standby
