# This file was exported by Greenbyte at 2022-01-27 22:45:59. Please see https://www.greenbyte.com for more information about Greenbyte.
2021-06-16 20:25:15,2021-06-16 20:26:02,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-16 20:26:02,2021-06-16 23:20:49,02:54:47,Informational,0,System OK,,System OK (32),Full Performance
2021-06-16 23:20:49,2021-06-16 23:21:37,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-16 23:21:37,2021-06-17 01:10:00,01:48:23,Informational,0,System OK,,System OK (32),Full Performance
2021-06-17 01:10:00,2021-06-17 01:10:47,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-17 01:10:47,2021-06-17 10:46:15,09:35:28,Informational,0,System OK,,System OK (32),Full Performance
2021-06-17 10:46:15,2021-06-17 10:47:03,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-17 10:47:03,2021-06-17 12:09:52,01:22:49,Informational,0,System OK,,System OK (32),Full Performance
2021-06-17 12:09:52,2021-06-17 12:10:39,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-17 12:10:39,2021-06-17 13:39:32,01:28:53,Informational,0,System OK,,System OK (32),Full Performance
2021-06-17 13:39:32,2021-06-17 13:40:20,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-17 13:40:20,2021-06-17 14:05:38,00:25:18,Informational,0,System OK,,System OK (32),Full Performance
2021-06-17 14:05:38,2021-06-17 14:17:43,00:12:05,Stop,6200,Cable autounwind,,Operating states  (28),Technical Standby
2021-06-17 14:17:43,2021-06-17 18:26:00,04:08:17,Informational,0,System OK,,System OK (32),Full Performance
2021-06-17 18:26:00,2021-06-17 18:26:48,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-17 18:26:48,2021-06-17 18:50:18,00:23:30,Informational,0,System OK,,System OK (32),Full Performance
2021-06-17 18:50:18,2021-06-17 18:51:06,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-17 18:51:06,2021-06-17 20:55:33,02:04:27,Informational,0,System OK,,System OK (32),Full Performance
2021-06-17 20:55:33,2021-06-17 20:56:21,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-17 20:56:21,2021-06-19 03:26:21,30:30:00,Informational,0,System OK,,System OK (32),Full Performance
2021-06-19 03:26:21,2021-06-19 03:27:09,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-19 03:27:09,2021-06-19 05:13:26,01:46:17,Informational,0,System OK,,System OK (32),Full Performance
2021-06-19 05:13:26,2021-06-19 05:14:14,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-19 05:14:14,2021-06-19 08:08:28,02:54:14,Informational,0,System OK,,System OK (32),Full Performance
2021-06-19 08:08:28,2021-06-19 08:09:16,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-19 08:09:16,2021-06-19 10:40:23,02:31:07,Informational,0,System OK,,System OK (32),Full Performance
2021-06-19 10:40:23,2021-06-19 10:41:11,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-19 10:41:11,2021-06-19 11:08:21,00:27:10,Informational,0,System OK,,System OK (32),Full Performance
2021-06-19 11:08:21,2021-06-19 11:09:09,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-19 11:09:09,2021-06-19 11:56:07,00:46:58,Informational,0,System OK,,System OK (32),Full Performance
2021-06-19 11:56:07,2021-06-19 11:56:55,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-19 11:56:55,2021-06-22 11:46:41,71:49:46,Informational,0,System OK,,System OK (32),Full Performance
2021-06-22 11:46:41,2021-06-22 11:48:59,00:02:18,Stop,710,Battery test,,Operating states  (28),Technical Standby
2021-06-22 11:48:59,2021-06-22 21:40:09,09:51:10,Informational,0,System OK,,System OK (32),Full Performance
2021-06-22 21:40:09,2021-06-22 21:40:57,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-22 21:40:57,2021-06-22 22:43:02,01:02:05,Informational,0,System OK,,System OK (32),Full Performance
2021-06-22 22:43:02,2021-06-22 22:43:50,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-22 22:43:50,2021-06-23 03:46:02,05:02:12,Informational,0,System OK,,System OK (32),Full Performance
2021-06-23 03:46:02,2021-06-23 03:46:50,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-23 03:46:50,2021-06-23 08:10:55,04:24:05,Informational,0,System OK,,System OK (32),Full Performance
2021-06-23 08:10:55,2021-06-23 08:11:43,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-23 08:11:43,2021-06-23 09:20:09,01:08:26,Informational,0,System OK,,System OK (32),Full Performance
2021-06-23 09:20:09,2021-06-23 09:20:57,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-23 09:20:57,2021-06-23 09:36:05,00:15:08,Informational,0,System OK,,System OK (32),Full Performance
2021-06-23 09:36:05,2021-06-23 09:36:52,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-23 09:36:52,2021-06-23 09:51:05,00:14:13,Informational,0,System OK,,System OK (32),Full Performance
2021-06-23 09:51:05,2021-06-23 09:51:52,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-23 09:51:52,2021-06-23 10:22:51,00:30:59,Informational,0,System OK,,System OK (32),Full Performance
2021-06-23 10:22:51,2021-06-23 10:23:38,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-23 10:23:38,2021-06-23 12:14:14,01:50:36,Informational,0,System OK,,System OK (32),Full Performance
2021-06-23 12:14:14,2021-06-23 12:16:33,00:02:19,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-06-23 12:16:33,2021-06-23 13:10:22,00:53:49,Informational,0,System OK,,System OK (32),Full Performance
2021-06-23 13:10:22,2021-06-23 13:11:10,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-23 13:11:10,2021-06-23 13:27:22,00:16:12,Informational,0,System OK,,System OK (32),Full Performance
2021-06-23 13:27:22,2021-06-23 13:29:38,00:02:16,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-06-23 13:29:38,2021-06-23 14:25:49,00:56:11,Informational,0,System OK,,System OK (32),Full Performance
2021-06-23 14:25:49,2021-06-23 14:26:36,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-23 14:26:36,2021-06-23 14:57:10,00:30:34,Informational,0,System OK,,System OK (32),Full Performance
2021-06-23 14:57:10,2021-06-23 14:57:58,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-23 14:57:58,2021-06-23 15:26:53,00:28:55,Informational,0,System OK,,System OK (32),Full Performance
2021-06-23 15:26:53,2021-06-23 15:29:13,00:02:20,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-06-23 15:29:13,2021-06-23 15:38:42,00:09:29,Informational,0,System OK,,System OK (32),Full Performance
2021-06-23 15:38:42,2021-06-23 15:39:29,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-23 15:39:29,2021-06-23 15:54:39,00:15:10,Informational,0,System OK,,System OK (32),Full Performance
2021-06-23 15:54:39,2021-06-23 15:55:27,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-23 15:55:27,2021-06-23 16:21:16,00:25:49,Informational,0,System OK,,System OK (32),Full Performance
2021-06-23 16:21:16,2021-06-23 16:23:34,00:02:18,Informational,65,Absence of wind during run-up,,Operating states  (28),Out of Environmental Specification
2021-06-23 16:23:34,2021-06-23 17:20:24,00:56:50,Informational,0,System OK,,System OK (32),Full Performance
2021-06-23 17:20:24,2021-06-23 17:21:11,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-23 17:20:25,2021-06-23 17:30:26,00:10:01,Stop,5760,Hydraulic oil flushing operation,,Operating states  (28),Technical Standby
2021-06-23 17:30:26,2021-06-24 01:16:50,07:46:24,Informational,0,System OK,,System OK (32),Full Performance
2021-06-24 01:16:50,2021-06-24 01:17:37,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-24 01:17:37,-,-,Informational,0,System OK,,System OK (32),Full Performance
2021-06-24 06:09:47,2021-06-24 06:10:35,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-24 06:10:35,2021-06-24 06:39:22,00:28:47,Informational,0,System OK,,System OK (32),Full Performance
2021-06-24 06:39:22,2021-06-24 06:40:10,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-24 06:40:10,2021-06-24 06:56:52,00:16:42,Informational,0,System OK,,System OK (32),Full Performance
2021-06-24 06:56:45,2021-06-24 07:16:38,00:19:53,Stop,3500,Grid loss,,External stop (grid) (4),Out of Electrical Specification
2021-06-24 07:16:38,2021-06-24 08:54:42,01:38:04,Informational,0,System OK,,System OK (32),Full Performance
2021-06-24 08:54:42,2021-06-24 08:55:30,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-24 08:55:30,2021-06-24 09:09:23,00:13:53,Informational,0,System OK,,System OK (32),Full Performance
2021-06-24 09:09:23,2021-06-24 09:10:11,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-24 09:10:11,2021-06-24 09:32:00,00:21:49,Informational,0,System OK,,System OK (32),Full Performance
2021-06-24 09:32:00,2021-06-24 09:32:47,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-24 09:32:47,2021-06-24 10:37:26,01:04:39,Informational,0,System OK,,System OK (32),Full Performance
2021-06-24 10:37:26,2021-06-24 10:38:14,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-24 10:38:14,2021-06-24 11:10:55,00:32:41,Informational,0,System OK,,System OK (32),Full Performance
2021-06-24 11:10:55,2021-06-24 11:11:43,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-24 11:11:43,2021-06-24 11:41:28,00:29:45,Informational,0,System OK,,System OK (32),Full Performance
2021-06-24 11:41:28,2021-06-24 11:42:16,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-24 11:42:16,2021-06-24 12:24:52,00:42:36,Informational,0,System OK,,System OK (32),Full Performance
2021-06-24 12:24:52,2021-06-24 12:25:40,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-24 12:25:40,2021-06-24 12:40:40,00:15:00,Informational,0,System OK,,System OK (32),Full Performance
2021-06-24 12:40:40,2021-06-24 12:41:27,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-24 12:41:27,2021-06-24 14:06:46,01:25:19,Informational,0,System OK,,System OK (32),Full Performance
2021-06-24 14:06:46,2021-06-24 14:07:34,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-24 14:07:34,2021-06-24 17:04:58,02:57:24,Informational,0,System OK,,System OK (32),Full Performance
2021-06-24 17:04:58,2021-06-24 17:05:46,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-24 17:05:46,2021-06-25 13:56:50,20:51:04,Informational,0,System OK,,System OK (32),Full Performance
2021-06-25 13:56:50,2021-06-25 13:57:38,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-25 13:57:38,2021-06-25 14:18:33,00:20:55,Informational,0,System OK,,System OK (32),Full Performance
2021-06-25 14:18:33,2021-06-25 14:19:20,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-25 14:19:20,2021-06-25 14:41:36,00:22:16,Informational,0,System OK,,System OK (32),Full Performance
2021-06-25 14:41:36,2021-06-25 14:42:24,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-25 14:42:24,2021-06-25 14:54:30,00:12:06,Informational,0,System OK,,System OK (32),Full Performance
2021-06-25 14:54:30,2021-06-25 14:55:17,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-25 14:55:17,2021-06-25 15:51:58,00:56:41,Informational,0,System OK,,System OK (32),Full Performance
2021-06-25 15:51:58,2021-06-25 15:52:45,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-25 15:52:45,2021-06-25 16:12:46,00:20:01,Informational,0,System OK,,System OK (32),Full Performance
2021-06-25 16:12:46,2021-06-25 16:13:34,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-25 16:13:34,2021-06-28 10:01:36,65:48:02,Informational,0,System OK,,System OK (32),Full Performance
2021-06-28 10:01:36,2021-06-28 10:02:39,00:01:03,Informational,7018,Parameter update active,,Operating states  (28),Full Performance
2021-06-28 10:02:39,2021-06-29 17:42:42,31:40:03,Informational,0,System OK,,System OK (32),Full Performance
2021-06-29 17:42:42,2021-06-29 17:43:30,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-29 17:43:30,2021-06-29 18:24:29,00:40:59,Informational,0,System OK,,System OK (32),Full Performance
2021-06-29 18:24:29,2021-06-29 18:25:17,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-29 18:25:17,2021-06-29 18:48:23,00:23:06,Informational,0,System OK,,System OK (32),Full Performance
2021-06-29 18:48:23,2021-06-29 19:00:09,00:11:46,Stop,6200,Cable autounwind,,Operating states  (28),Technical Standby
2021-06-29 19:00:09,2021-06-29 21:48:33,02:48:24,Informational,0,System OK,,System OK (32),Full Performance
2021-06-29 21:48:33,2021-06-29 21:49:20,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-29 21:49:20,2021-06-30 14:20:47,16:31:27,Informational,0,System OK,,System OK (32),Full Performance
2021-06-30 14:20:47,2021-06-30 14:21:34,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-30 14:21:34,2021-06-30 14:39:59,00:18:25,Informational,0,System OK,,System OK (32),Full Performance
2021-06-30 14:39:59,2021-06-30 14:40:46,00:00:47,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-30 14:40:46,2021-06-30 17:29:00,02:48:14,Informational,0,System OK,,System OK (32),Full Performance
2021-06-30 17:29:00,2021-06-30 17:29:48,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-30 17:29:48,2021-06-30 19:23:22,01:53:34,Informational,0,System OK,,System OK (32),Full Performance
2021-06-30 19:23:22,2021-06-30 19:24:10,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-30 19:24:10,2021-06-30 22:54:03,03:29:53,Informational,0,System OK,,System OK (32),Full Performance
2021-06-30 22:54:03,2021-06-30 22:54:51,00:00:48,Informational,10,Wind < start wind,,External stop (low wind speed)  (5),Out of Environmental Specification
2021-06-30 22:54:51,-,-,Informational,0,System OK,,System OK (32),Full Performance
